0,   100.00, 33, 0, 1, 60.00     / PSS(R)E-33.4    SAT, JAN 30 2021  13:19
2017 SERIES, ERAG/MMWG BASE CASE LIBRARY. CEII DATA
2018 SUMMER PEAK LOAD CASE, FINAL
107430,'SOUTH HERO  ', 115.0000,1, 101, 107, 101,1.02045, -20.3785,1.10000,0.90000,1.10000,0.90000
107440,'NE_PV20_NY  ', 115.0000,1, 101, 107, 101,1.01888, -20.1630,1.10000,0.90000,1.10000,0.90000
107750,'BLISSVIL PAR', 115.0000,1, 101, 107, 101,1.01609, -66.8245,1.10000,0.90000,1.10000,0.90000
107751,'NE_K7_NY    ', 115.0000,1, 101, 107, 101,1.01520, -66.8524,1.10000,0.90000,1.10000,0.90000
107930,'BENNINGTON  ', 115.0000,1, 101, 107, 101,1.01937, -53.9813,1.10000,0.90000,1.10000,0.90000
107931,'NE_K6_NY    ', 115.0000,1, 101, 107, 101,1.00987, -54.2861,1.10000,0.90000,1.10000,0.90000
108894,'SWANTON GT  ',  13.8000,2, 101, 107, 101,1.00000, -32.8797,1.10000,0.90000,1.10000,0.90000
109550,'BELLOWS FALS',   6.9000,2, 101, 108, 101,1.00000, -51.5265,1.10000,0.90000,1.10000,0.90000
110984,'MATEP_CC    ',  13.8000,2, 101, 110, 101,1.01042, -66.5776,1.10000,0.90000,1.10000,0.90000
111126,'KENDALL CT  ',  18.0000,2, 101, 110, 101,1.00000, -52.6267,1.10000,0.90000,1.10000,0.90000
113001,'BEAR SWAMP  ', 230.0000,1, 101, 111, 101,1.04180, -45.8449,1.10000,0.90000,1.10000,0.90000
113096,'BEARSWAMP 1 ',  13.8000,2, 101, 111, 101,1.00000, -39.4150,1.10000,0.90000,1.10000,0.90000
113102,'FIFE BROOK  ',  13.8000,2, 101, 111, 101,1.00000, -42.1154,1.10000,0.90000,1.10000,0.90000
113405,'MILLENIUM CT',  16.0000,2, 101, 111, 101,1.00000, -47.1499,1.10000,0.90000,1.10000,0.90000
115005,'NE_E205W_NY ', 230.0000,1, 101, 111, 101,1.01728, -49.6713,1.10000,0.90000,1.10000,0.90000
115742,'DIGHTON PWR ',  22.0000,2, 101, 111, 101,1.00000, -51.2228,1.10000,0.90000,1.10000,0.90000
116023,'BERKSHIRE   ', 345.0000,1, 101, 112, 101,1.03927, -50.5857,1.10000,0.90000,1.10000,0.90000
116034,'NE_393_NY   ', 345.0000,1, 101, 112, 101,1.02864, -49.5757,1.10000,0.90000,1.10000,0.90000
116579,'CABOT HYDRO ',  13.8000,2, 101, 112, 101,1.00000, -45.8678,1.10000,0.90000,1.10000,0.90000
116618,'ALTRESCO_C1 ',  13.8000,2, 101, 112, 101,1.00000, -41.4991,1.10000,0.90000,1.10000,0.90000
119259,'LONG MTN    ', 345.0000,1, 101, 116, 101,1.03559, -66.4590,1.10000,0.90000,1.10000,0.90000
119272,'NE_398_NY   ', 345.0000,1, 101, 116, 101,1.02722, -66.3447,1.10000,0.90000,1.10000,0.90000
120380,'SALISBURY   ',  69.0000,1, 101, 116, 101,1.00769, -78.8989,1.10000,0.90000,1.10000,0.90000
120389,'NE_690_NY   ',  69.0000,1, 101, 116, 101,1.00966, -78.7062,1.10000,0.90000,1.10000,0.90000
121406,'NORWALK HRBR', 138.0000,1, 101, 116, 101,1.04099, -73.1569,1.10000,0.90000,1.10000,0.90000
121408,'NE_601_NY   ', 138.0000,1, 101, 116, 101,1.04325, -73.1996,1.10000,0.90000,1.10000,0.90000
121409,'NE_602_NY   ', 138.0000,1, 101, 116, 101,1.04325, -73.1996,1.10000,0.90000,1.10000,0.90000
121410,'NE_603_NY   ', 138.0000,1, 101, 116, 101,1.04324, -73.1996,1.10000,0.90000,1.10000,0.90000
121513,'LAKE ROAD_C1',  21.0000,2, 101, 116, 101,1.00000, -47.4045,1.10000,0.90000,1.10000,0.90000
122933,'COSCOB_GEN  ',  13.8000,2, 101, 116, 101,1.00000, -70.5393,1.10000,0.90000,1.10000,0.90000
125000,'HURLEY 3    ', 345.0000,1, 102, 154, 141,0.99986, -58.8797,1.10000,0.90000,1.10000,0.90000
125001,'ROCK TAV    ', 345.0000,1, 102, 154, 141,1.00968, -65.2431,1.10000,0.90000,1.10000,0.90000
125002,'ROSETON     ', 345.0000,1, 102, 154, 141,1.00191, -63.0247,1.10000,0.90000,1.10000,0.90000
125003,'SDU-HURLEY  ', 345.0000,1, 102, 154, 141,1.00274, -60.0936,1.10000,0.90000,1.10000,0.90000
125018,'SUGARLF     ', 115.0000,1, 102, 154, 141,1.00049, -67.0749,1.10000,0.90000,1.10000,0.90000
125019,'CHAD.LAK    ', 115.0000,1, 102, 154, 141,1.00937, -67.3080,1.10000,0.90000,1.10000,0.90000
125022,'E FISH I    ', 115.0000,1, 102, 154, 141,0.99722, -68.5290,1.10000,0.90000,1.10000,0.90000
125024,'E.WALD 1    ', 115.0000,2, 102, 154, 141,1.00229, -67.6418,1.10000,0.90000,1.10000,0.90000
125026,'FISHKILL    ', 115.0000,1, 102, 154, 141,0.99647, -68.7900,1.10000,0.90000,1.10000,0.90000
125030,'HURLEY 1    ', 115.0000,1, 102, 154, 141,0.99781, -65.0377,1.10000,0.90000,1.10000,0.90000
125033,'KNAPPS 1    ', 115.0000,2, 102, 154, 141,0.99655, -68.6096,1.10000,0.90000,1.10000,0.90000
125041,'N.CHELSE    ', 115.0000,1, 102, 154, 141,1.01357, -66.9976,1.10000,0.90000,1.10000,0.90000
125043,'PL.VAL 1    ', 115.0000,1, 102, 154, 141,0.99383, -67.5588,1.10000,0.90000,1.10000,0.90000
125044,'REYNOLDS    ', 115.0000,1, 102, 154, 141,1.00172, -67.8711,1.10000,0.90000,1.10000,0.90000
125046,'ROCK TV1    ', 115.0000,1, 102, 154, 141,1.00019, -67.0737,1.10000,0.90000,1.10000,0.90000
125080,'DANSK-N     ', 115.0000,1, 102, 154, 141,1.01773, -66.5521,1.10000,0.90000,1.10000,0.90000
125093,'COXSACK     ',  69.0000,2, 102, 154, 141,1.00000, -68.3702,1.10000,0.90000,1.10000,0.90000
125127,'SMITHFLD    ',  69.0000,1, 102, 154, 141,1.01706, -78.1042,1.10000,0.90000,1.10000,0.90000
125190,'ROSE GN1    ',  24.0000,2, 102, 154, 141,1.00000, -49.7505,1.10000,0.90000,1.10000,0.90000
125192,'ROSE GN2    ',  24.0000,2, 102, 154, 141,1.00000, -55.1324,1.10000,0.90000,1.10000,0.90000
125193,'DANSK G4    ',  16.1000,2, 102, 154, 141,1.00000, -61.7804,1.10000,0.90000,1.10000,0.90000
125195,'DANSK G2    ',  13.8000,2, 102, 154, 141,1.00000, -62.3533,1.10000,0.90000,1.10000,0.90000
126250,'RAMAPO 5    ', 500.0000,1, 102, 176, 142,1.02635, -85.4356,1.10000,0.90000,1.10000,0.90000
126251,'ER G6       ',  13.2000,2, 102, 159, 142,1.00000, -84.4373,1.10000,0.90000,1.10000,0.90000
126252,'ER G7       ',  13.2000,2, 102, 159, 142,0.98982, -82.5191,1.10000,0.90000,1.10000,0.90000
126257,'GOWGT1A     ',  13.8000,2, 102, 159, 142,1.00000, -83.9666,1.10000,0.90000,1.10000,0.90000
126260,'BOWLINE1    ', 345.0000,1, 102, 176, 142,1.01526, -69.7327,1.10000,0.90000,1.10000,0.90000
126261,'BOWLINE2    ', 345.0000,1, 102, 176, 142,1.01498, -69.8655,1.10000,0.90000,1.10000,0.90000
126262,'BUCHANAN N  ', 345.0000,1, 102, 167, 142,1.01163, -70.9004,1.10000,0.90000,1.10000,0.90000
126263,'BUCHANAN S  ', 345.0000,1, 102, 167, 142,1.00955, -71.8330,1.10000,0.90000,1.10000,0.90000
126265,'COGNTECH    ', 345.0000,1, 102, 159, 142,0.99953, -83.1482,1.10000,0.90000,1.10000,0.90000
126266,'DUNWOODIE   ', 345.0000,1, 102, 169, 142,1.00364, -78.3228,1.10000,0.90000,1.10000,0.90000
126267,'E VIEW 2N   ', 345.0000,1, 102, 169, 142,1.00239, -76.1145,1.10000,0.90000,1.10000,0.90000
126268,'E VIEW 1N   ', 345.0000,1, 102, 169, 142,1.00141, -76.3100,1.10000,0.90000,1.10000,0.90000
126269,'E VIEW 2S   ', 345.0000,1, 102, 169, 142,1.00131, -76.3203,1.10000,0.90000,1.10000,0.90000
126270,'E VIEW 1S   ', 345.0000,1, 102, 169, 142,1.00221, -76.3170,1.10000,0.90000,1.10000,0.90000
126271,'GOWGT2A     ',  13.8000,2, 102, 159, 142,1.00000, -83.5617,1.10000,0.90000,1.10000,0.90000
126272,'E13ST 45    ', 345.0000,1, 102, 159, 142,1.01979, -89.6267,1.10000,0.90000,1.10000,0.90000
126273,'E13ST 46    ', 345.0000,1, 102, 159, 142,1.01978, -89.6255,1.10000,0.90000,1.10000,0.90000
126274,'E13ST 47    ', 345.0000,1, 102, 159, 142,1.01949, -89.5999,1.10000,0.90000,1.10000,0.90000
126275,'E13ST 48    ', 345.0000,1, 102, 159, 142,1.01923, -89.6155,1.10000,0.90000,1.10000,0.90000
126277,'FARRAGUT    ', 345.0000,1, 102, 159, 142,1.01935, -89.6082,1.10000,0.90000,1.10000,0.90000
126278,'B3402 PAR1  ', 345.0000,1, 102, 159, 142,1.03591, -99.1954,1.10000,0.90000,1.10000,0.90000
126279,'C3403 PAR2  ', 345.0000,1, 102, 159, 142,1.03676, -99.2069,1.10000,0.90000,1.10000,0.90000
126280,'FARRAGUT TX9', 345.0000,1, 102, 159, 142,1.01937, -89.6080,1.10000,0.90000,1.10000,0.90000
126281,'E FISHKILL  ', 345.0000,1, 102, 167, 142,1.00247, -66.5608,1.10000,0.90000,1.10000,0.90000
126282,'FRESH KILLS ', 345.0000,1, 102, 159, 142,0.99916, -83.2757,1.10000,0.90000,1.10000,0.90000
126283,'GOTHLS      ', 345.0000,1, 102, 159, 142,0.99949, -83.2030,1.10000,0.90000,1.10000,0.90000
126284,'GOTHLS R    ', 345.0000,1, 102, 159, 142,1.00749, -96.4961,1.10000,0.90000,1.10000,0.90000
126285,'GOW R4      ', 345.0000,1, 102, 159, 142,0.99814, -83.6317,1.10000,0.90000,1.10000,0.90000
126286,'GOW R16     ', 345.0000,1, 102, 159, 142,0.99814, -83.6317,1.10000,0.90000,1.10000,0.90000
126287,'GOWANUS     ', 345.0000,1, 102, 159, 142,0.99814, -83.6317,1.10000,0.90000,1.10000,0.90000
126288,'IP2 345     ', 345.0000,1, 102, 167, 142,1.01210, -70.7889,1.10000,0.90000,1.10000,0.90000
126290,'LADENTWN    ', 345.0000,1, 102, 176, 142,1.01381, -70.1449,1.10000,0.90000,1.10000,0.90000
126291,'MILLWOOD    ', 345.0000,1, 102, 167, 142,1.00364, -73.9801,1.10000,0.90000,1.10000,0.90000
126292,'PL VILLE    ', 345.0000,1, 102, 169, 142,1.00003, -74.3680,1.10000,0.90000,1.10000,0.90000
126293,'PL VILLW    ', 345.0000,1, 102, 169, 142,0.99894, -74.5401,1.10000,0.90000,1.10000,0.90000
126294,'PLTVLLEY    ', 345.0000,1, 102, 176, 142,0.99973, -65.9666,1.10000,0.90000,1.10000,0.90000
126295,'RAINEY      ', 345.0000,1, 102, 159, 142,1.01878, -89.3602,1.10000,0.90000,1.10000,0.90000
126296,'RAM PAR     ', 345.0000,1, 102, 176, 142,1.02484, -86.5442,1.10000,0.90000,1.10000,0.90000
126297,'RAMAPO      ', 345.0000,1, 102, 176, 142,1.01345, -69.9227,1.10000,0.90000,1.10000,0.90000
126298,'SPRAINBROOK ', 345.0000,1, 102, 169, 142,1.00408, -78.2486,1.10000,0.90000,1.10000,0.90000
126299,'REACBUS     ', 345.0000,1, 102, 169, 142,1.00408, -78.2486,1.10000,0.90000,1.10000,0.90000
126300,'NARBARG1    ', 138.0000,1, 102, 159, 142,0.97041, -92.0019,1.10000,0.90000,1.10000,0.90000
126301,'TREMONT     ', 345.0000,1, 102, 159, 142,1.00279, -78.7159,1.10000,0.90000,1.10000,0.90000
126302,'NARRGT1A    ',  13.8000,2, 102, 159, 142,1.00000, -83.1814,1.10000,0.90000,1.10000,0.90000
126304,'W 49 ST     ', 345.0000,1, 102, 159, 142,1.02181, -89.5546,1.10000,0.90000,1.10000,0.90000
126305,'WOOD A      ', 345.0000,1, 102, 167, 142,0.99757, -70.8156,1.10000,0.90000,1.10000,0.90000
126306,'WOOD B      ', 345.0000,1, 102, 167, 142,0.99976, -71.8012,1.10000,0.90000,1.10000,0.90000
126307,'NARGARG2    ', 138.0000,1, 102, 159, 142,0.97034, -92.0141,1.10000,0.90000,1.10000,0.90000
126310,'ASTGT2      ', 138.0000,1, 102, 159, 142,0.97726, -83.4143,1.10000,0.90000,1.10000,0.90000
126311,'ASTEGT2A    ',  13.8000,2, 102, 159, 142,1.00000, -77.6242,1.10000,0.90000,1.10000,0.90000
126313,'BUCH138     ', 138.0000,1, 102, 167, 142,0.98822, -75.9391,1.10000,0.90000,1.10000,0.90000
126314,'PEEKDUM1    ', 138.0000,1, 102, 167, 142,0.98946, -75.9677,1.10000,0.90000,1.10000,0.90000
126315,'YORK TR1    ', 138.0000,1, 102, 159, 142,0.98805, -85.8059,1.10000,0.90000,1.10000,0.90000
126316,'YORK TR2    ', 138.0000,1, 102, 159, 142,0.98805, -85.8109,1.10000,0.90000,1.10000,0.90000
126321,'GOETHALS    ', 230.0000,1, 102, 159, 142,1.01832, -95.6772,1.10000,0.90000,1.10000,0.90000
126328,'GOWGT2B     ',  13.8000,2, 102, 159, 142,1.00000, -83.4688,1.10000,0.90000,1.10000,0.90000
126329,'GOWGT4B     ',  13.8000,2, 102, 159, 142,1.00000, -84.1665,1.10000,0.90000,1.10000,0.90000
126340,'KEYSPG-1    ',  18.0000,2, 102, 159, 142,1.00000, -85.2223,1.10000,0.90000,1.10000,0.90000
126342,'W74 TAP     ', 345.0000,1, 102, 169, 142,1.00364, -78.3228,1.10000,0.90000,1.10000,0.90000
126343,'W73 TAP     ', 345.0000,1, 102, 169, 142,1.00364, -78.3228,1.10000,0.90000,1.10000,0.90000
126353,'ASTORIA W-N ', 138.0000,1, 102, 159, 142,0.97705, -87.3885,1.10000,0.90000,1.10000,0.90000
126359,'PEEK13.8    ',  13.8000,2, 102, 167, 142,1.00000, -76.0877,1.10000,0.90000,1.10000,0.90000
126363,'CORONA-S    ', 138.0000,1, 102, 159, 142,0.97404, -83.9419,1.10000,0.90000,1.10000,0.90000
126368,'DUN NO      ', 138.0000,1, 102, 169, 142,0.99201, -83.0125,1.10000,0.90000,1.10000,0.90000
126369,'DUN NO S6   ', 138.0000,1, 102, 169, 142,0.99260, -82.4489,1.10000,0.90000,1.10000,0.90000
126372,'DUN SO      ', 138.0000,1, 102, 169, 142,0.98807, -82.9577,1.10000,0.90000,1.10000,0.90000
126373,'DUN SO N7   ', 138.0000,1, 102, 169, 142,0.99001, -82.3916,1.10000,0.90000,1.10000,0.90000
126378,'EASTVIEW    ', 138.0000,1, 102, 169, 142,0.96541, -79.9381,1.10000,0.90000,1.10000,0.90000
126379,'AST 2       ',  13.8000,2, 102, 159, 142,1.00000, -79.4779,1.10000,0.90000,1.10000,0.90000
126384,'E13 ST      ', 138.0000,1, 102, 159, 142,0.98970, -93.2548,1.10000,0.90000,1.10000,0.90000
126385,'E179 ST W   ', 138.0000,1, 102, 159, 142,0.97390, -82.1982,1.10000,0.90000,1.10000,0.90000
126398,'FGT_Y9      ', 138.0000,1, 102, 159, 142,0.99945, -91.3146,1.10000,0.90000,1.10000,0.90000
126416,'FOXHLLS1    ', 138.0000,1, 102, 159, 142,0.96946, -92.0768,1.10000,0.90000,1.10000,0.90000
126417,'FOXHLLS2    ', 138.0000,1, 102, 159, 142,0.97123, -92.0026,1.10000,0.90000,1.10000,0.90000
126418,'FRESH KILLS ', 138.0000,1, 102, 159, 142,0.97578, -91.2829,1.10000,0.90000,1.10000,0.90000
126419,'FRKILLR2    ', 138.0000,1, 102, 159, 142,0.98776, -88.0958,1.10000,0.90000,1.10000,0.90000
126420,'FRKILLSR    ', 138.0000,1, 102, 159, 142,0.98953, -88.2790,1.10000,0.90000,1.10000,0.90000
126427,'GOWNUST2    ', 138.0000,1, 102, 159, 142,0.99257, -86.6207,1.10000,0.90000,1.10000,0.90000
126428,'GOWNUSR14   ', 138.0000,1, 102, 159, 142,0.96903, -92.2416,1.10000,0.90000,1.10000,0.90000
126429,'GOWNUST14   ', 138.0000,1, 102, 159, 142,0.99321, -86.5463,1.10000,0.90000,1.10000,0.90000
126437,'FGT_X9      ', 138.0000,1, 102, 159, 142,0.98959, -85.2445,1.10000,0.90000,1.10000,0.90000
126442,'HG  1       ', 138.0000,1, 102, 159, 142,0.97606, -82.0969,1.10000,0.90000,1.10000,0.90000
126445,'HG  4       ', 138.0000,1, 102, 159, 142,0.97690, -82.1045,1.10000,0.90000,1.10000,0.90000
126447,'HG  6       ', 138.0000,1, 102, 159, 142,0.97604, -87.4412,1.10000,0.90000,1.10000,0.90000
126454,'KENTTAP     ', 138.0000,1, 102, 159, 142,0.97220, -92.0859,1.10000,0.90000,1.10000,0.90000
126455,'JAMAICA     ', 138.0000,1, 102, 159, 142,0.98459, -85.5212,1.10000,0.90000,1.10000,0.90000
126456,'JFK 138     ', 138.0000,1, 102, 159, 142,0.98851, -85.0695,1.10000,0.90000,1.10000,0.90000
126462,'PARK TR1    ', 138.0000,1, 102, 159, 142,0.97580, -84.7901,1.10000,0.90000,1.10000,0.90000
126463,'PARK TR2    ', 138.0000,1, 102, 159, 142,0.97556, -84.7933,1.10000,0.90000,1.10000,0.90000
126466,'SECT 11     ', 138.0000,1, 102, 159, 142,0.97319, -82.1677,1.10000,0.90000,1.10000,0.90000
126467,'SECT 12     ', 138.0000,1, 102, 159, 142,0.97282, -82.2114,1.10000,0.90000,1.10000,0.90000
126468,'ERGT1       ',  18.0000,2, 102, 159, 142,0.99914, -87.3782,1.10000,0.90000,1.10000,0.90000
126469,'ERGT2       ',  18.0000,2, 102, 159, 142,1.00000, -83.2756,1.10000,0.90000,1.10000,0.90000
126475,'QUENBRDG    ', 138.0000,1, 102, 159, 142,0.97552, -87.5850,1.10000,0.90000,1.10000,0.90000
126476,'RAINEY2E    ', 138.0000,1, 102, 159, 142,0.99660, -93.3580,1.10000,0.90000,1.10000,0.90000
126478,'RAINEY7E    ', 138.0000,1, 102, 159, 142,0.98935, -93.3170,1.10000,0.90000,1.10000,0.90000
126479,'RAINEY7W    ', 138.0000,1, 102, 159, 142,0.98968, -93.7940,1.10000,0.90000,1.10000,0.90000
126480,'RAINEY8E    ', 138.0000,1, 102, 159, 142,0.98023, -89.7235,1.10000,0.90000,1.10000,0.90000
126481,'RAINEY8W    ', 138.0000,1, 102, 159, 142,0.98337, -91.4395,1.10000,0.90000,1.10000,0.90000
126482,'RAINEY9E    ', 138.0000,1, 102, 159, 142,0.99571, -91.2355,1.10000,0.90000,1.10000,0.90000
126483,'S CREEK W   ', 138.0000,1, 102, 159, 142,0.97585, -82.0285,1.10000,0.90000,1.10000,0.90000
126517,'REACM51     ', 345.0000,1, 102, 169, 142,1.02772, -88.4392,1.10000,0.90000,1.10000,0.90000
126518,'REACM52     ', 345.0000,1, 102, 169, 142,1.02772, -88.4392,1.10000,0.90000,1.10000,0.90000
126543,'W49 ST 1    ', 138.0000,1, 102, 159, 142,0.99287, -93.0838,1.10000,0.90000,1.10000,0.90000
126544,'W49 ST 2    ', 138.0000,1, 102, 159, 142,0.99725, -93.0125,1.10000,0.90000,1.10000,0.90000
126545,'W49 ST 3    ', 138.0000,1, 102, 159, 142,0.99837, -93.5704,1.10000,0.90000,1.10000,0.90000
126546,'W49 ST 4    ', 138.0000,1, 102, 159, 142,0.99592, -93.3594,1.10000,0.90000,1.10000,0.90000
126547,'W49 ST 5    ', 138.0000,1, 102, 159, 142,0.99674, -94.0174,1.10000,0.90000,1.10000,0.90000
126582,'EAST RIVER  ',  69.0000,1, 102, 159, 142,0.96853, -90.2883,1.10000,0.90000,1.10000,0.90000
126588,'E74 GT1     ',  13.8000,2, 102, 159, 142,0.98631,-108.0808,1.10000,0.90000,1.10000,0.90000
126590,'GOWANUS 41SR', 345.0000,1, 102, 159, 142,1.01940, -89.4220,1.10000,0.90000,1.10000,0.90000
126591,'GOWANUS 42SR', 345.0000,1, 102, 159, 142,1.01940, -89.4220,1.10000,0.90000,1.10000,0.90000
126595,'FRESH KILLS ',  33.0000,1, 102, 159, 142,0.97680, -98.9520,1.10000,0.90000,1.10000,0.90000
126600,'REAC71      ', 345.0000,1, 102, 169, 142,1.02251, -88.3975,1.10000,0.90000,1.10000,0.90000
126601,'REAC72      ', 345.0000,1, 102, 169, 142,1.02260, -88.3275,1.10000,0.90000,1.10000,0.90000
126614,'NQ 27KV     ',  27.0000,1, 102, 159, 142,0.97653, -89.3833,1.10000,0.90000,1.10000,0.90000
126628,'MHTX1       ', 138.0000,1, 102, 159, 142,0.99308, -90.6217,1.10000,0.90000,1.10000,0.90000
126631,'MHTX2       ', 138.0000,1, 102, 159, 142,0.99223, -90.6168,1.10000,0.90000,1.10000,0.90000
126634,'MHTX3       ', 138.0000,1, 102, 159, 142,0.99960, -90.6101,1.10000,0.90000,1.10000,0.90000
126637,'MHTX4       ', 138.0000,1, 102, 159, 142,0.99248, -90.6092,1.10000,0.90000,1.10000,0.90000
126641,'MOTT HAVEN  ', 345.0000,1, 102, 159, 142,1.02008, -89.1508,1.10000,0.90000,1.10000,0.90000
126642,'RAINEY WEST ', 345.0000,1, 102, 159, 142,1.01878, -89.3602,1.10000,0.90000,1.10000,0.90000
126643,'RAINEY EAST ', 345.0000,1, 102, 159, 142,1.01878, -89.3602,1.10000,0.90000,1.10000,0.90000
126644,'FARRAGUT WES', 345.0000,1, 102, 159, 142,1.01935, -89.6082,1.10000,0.90000,1.10000,0.90000
126645,'FARRAGUT EAS', 345.0000,1, 102, 159, 142,1.01935, -89.6082,1.10000,0.90000,1.10000,0.90000
126650,'AK 3        ',  22.0000,2, 102, 159, 142,1.00000, -80.2237,1.10000,0.90000,1.10000,0.90000
126651,'IND PT 2    ',  22.0000,2, 102, 167, 142,1.00000, -61.6672,1.10000,0.90000,1.10000,0.90000
126652,'RAV 3       ',  22.0000,2, 102, 159, 142,1.00000, -85.1175,1.10000,0.90000,1.10000,0.90000
126653,'AK 2        ',  20.0000,2, 102, 159, 142,1.00000, -86.3476,1.10000,0.90000,1.10000,0.90000
126654,'AST 3       ',  20.0000,2, 102, 159, 142,1.00000, -81.0967,1.10000,0.90000,1.10000,0.90000
126656,'AST 5       ',  20.0000,2, 102, 159, 142,1.00000, -83.4355,1.10000,0.90000,1.10000,0.90000
126657,'RAV 1       ',  20.0000,2, 102, 159, 142,1.00000, -84.7522,1.10000,0.90000,1.10000,0.90000
126658,'RAV 2       ',  20.0000,2, 102, 159, 142,1.00000, -87.8137,1.10000,0.90000,1.10000,0.90000
126659,'COGENGT1    ',  13.8000,2, 102, 159, 142,1.00000, -81.3146,1.10000,0.90000,1.10000,0.90000
126660,'COGENGT2    ',  13.8000,2, 102, 159, 142,1.00000, -81.1701,1.10000,0.90000,1.10000,0.90000
126662,'COGENGT4    ',  13.8000,2, 102, 159, 142,1.00000, -81.1619,1.10000,0.90000,1.10000,0.90000
126664,'COGENST1    ',  13.8000,2, 102, 159, 142,1.00000, -81.3204,1.10000,0.90000,1.10000,0.90000
126672,'SCS138-E    ', 138.0000,1, 102, 159, 142,0.97861, -83.1347,1.10000,0.90000,1.10000,0.90000
126673,'SCS138-W    ', 138.0000,1, 102, 159, 142,0.97777, -83.3054,1.10000,0.90000,1.10000,0.90000
126674,'JFK G1      ',  13.8000,2, 102, 159, 142,1.00000, -80.3700,1.10000,0.90000,1.10000,0.90000
126676,'JFK G3      ',  13.8000,2, 102, 159, 142,1.00000, -80.2478,1.10000,0.90000,1.10000,0.90000
126683,'YORK CT2    ',  13.8000,2, 102, 159, 142,1.00000, -79.9536,1.10000,0.90000,1.10000,0.90000
126684,'YORK ST1    ',  13.8000,2, 102, 159, 142,1.00000, -83.7228,1.10000,0.90000,1.10000,0.90000
126686,'YORK CT1    ',  13.8000,2, 102, 159, 142,1.00000, -80.0189,1.10000,0.90000,1.10000,0.90000
126692,'SCS18-G4    ',  18.0000,2, 102, 159, 142,1.00000, -77.9803,1.10000,0.90000,1.10000,0.90000
126710,'SCS18-G5    ',  18.0000,2, 102, 159, 142,1.00000, -77.8000,1.10000,0.90000,1.10000,0.90000
126711,'SCS18-G6    ',  18.0000,2, 102, 159, 142,1.00000, -78.3395,1.10000,0.90000,1.10000,0.90000
126724,'GOETH 13    ',  13.6000,1, 102, 159, 142,0.98627, -95.9906,1.10000,0.90000,1.10000,0.90000
126733,'PLEASANTVILE',  13.8000,1, 102, 169, 142,0.99681, -83.5430,1.10000,0.90000,1.10000,0.90000
126736,'RNY 2EGT    ',  13.0000,2, 102, 159, 142,1.00000, -90.7827,1.10000,0.90000,1.10000,0.90000
126737,'RNY 7EGT    ',  13.0000,2, 102, 159, 142,1.00000, -89.4127,1.10000,0.90000,1.10000,0.90000
126738,'RNY 7WGT    ',  13.0000,2, 102, 159, 142,1.00000, -90.8374,1.10000,0.90000,1.10000,0.90000
126774,'TA1         ', 138.0000,1, 102, 167, 142,0.97909, -76.1465,1.10000,0.90000,1.10000,0.90000
126780,'SCK-PARW    ', 138.0000,1, 102, 159, 142,0.99633, -84.6876,1.10000,0.90000,1.10000,0.90000
126781,'SCK-PARE    ', 138.0000,1, 102, 159, 142,0.99616, -84.7121,1.10000,0.90000,1.10000,0.90000
126819,'RN-CR PAR   ', 138.0000,1, 102, 159, 142,0.99027, -89.3762,1.10000,0.90000,1.10000,0.90000
126847,'ACADEMY     ', 345.0000,1, 102, 159, 142,1.00188, -78.6879,1.10000,0.90000,1.10000,0.90000
126865,'RAV3 60M    ', 345.0000,1, 102, 159, 142,1.01885, -89.3449,1.10000,0.90000,1.10000,0.90000
126866,'RAV3 60L    ', 345.0000,1, 102, 159, 142,1.01885, -89.3449,1.10000,0.90000,1.10000,0.90000
126879,'SUGARLOAF   ', 345.0000,1, 102, 176, 142,1.01395, -67.5593,1.10000,0.90000,1.10000,0.90000
127100,'B44         ', 345.0000,1, 102, 159, 142,1.01935, -89.6082,1.10000,0.90000,1.10000,0.90000
128245,'ANNEX PAR   ', 138.0000,1, 102, 159, 142,0.98924, -91.8930,1.10000,0.90000,1.10000,0.90000
128248,'ANNTRHIGH   ', 345.0000,1, 102, 159, 142,1.02015, -89.4358,1.10000,0.90000,1.10000,0.90000
128252,'BAYONNE     ', 345.0000,1, 102, 159, 142,1.00065, -83.3779,1.10000,0.90000,1.10000,0.90000
128253,'BAY_G1      ',  13.8000,2, 102, 159, 142,1.00000, -70.1326,1.10000,0.90000,1.10000,0.90000
128257,'BAYONNE     ', 138.0000,1, 102, 159, 142,0.98424, -73.2369,1.10000,0.90000,1.10000,0.90000
128699,'MILLW345_C1 ', 345.0000,1, 102, 167, 142,1.00366, -73.9801,1.10000,0.90000,1.10000,0.90000
128700,'MILLW345_C2 ', 345.0000,1, 102, 167, 142,1.00561, -73.9803,1.10000,0.90000,1.10000,0.90000
128701,'ASTOR REAC  ', 345.0000,1, 102, 170, 147,1.02016, -89.4339,1.10000,0.90000,1.10000,0.90000
128822,'E.G.C.-1    ', 345.0000,1, 102, 156, 143,1.00039, -78.3085,1.10000,0.90000,1.10000,0.90000
128823,'E.G.C.-2    ', 345.0000,1, 102, 156, 143,1.00033, -78.2582,1.10000,0.90000,1.10000,0.90000
128824,'EGC DUM     ', 345.0000,1, 102, 156, 143,1.00106, -79.8446,1.10000,0.90000,1.10000,0.90000
128825,'EGC PAR     ', 345.0000,1, 102, 156, 143,1.00106, -79.8446,1.10000,0.90000,1.10000,0.90000
128830,'HMP HRBR    ', 345.0000,1, 102, 156, 143,1.00469, -79.1853,1.10000,0.90000,1.10000,0.90000
128835,'SHORE RD    ', 345.0000,1, 102, 156, 143,1.00646, -79.4864,1.10000,0.90000,1.10000,0.90000
128842,'NEPTCONV    ', 345.0000,1, 102, 156, 143,1.01304, -77.5507,1.10000,0.90000,1.10000,0.90000
128847,'NWBRG       ', 345.0000,1, 102, 156, 143,1.01325, -77.7770,1.10000,0.90000,1.10000,0.90000
128900,'BARETG1     ',  20.0000,2, 102, 156, 143,1.00000, -77.9590,1.10000,0.90000,1.10000,0.90000
129024,'NRTPTG1     ',  22.0000,2, 102, 156, 143,1.00000, -77.7682,1.10000,0.90000,1.10000,0.90000
129071,'CAITH-GT    ',  16.5000,2, 102, 156, 143,1.00000, -79.6847,1.10000,0.90000,1.10000,0.90000
129076,'HOLTS1-5    ',  13.8000,2, 102, 156, 143,1.00000, -80.1264,1.10000,0.90000,1.10000,0.90000
129081,'HOLT6-10    ',  13.8000,2, 102, 156, 143,1.00000, -84.8756,1.10000,0.90000,1.10000,0.90000
129092,'PTJEFG3     ',  20.0000,2, 102, 156, 143,1.00000, -82.2741,1.10000,0.90000,1.10000,0.90000
129109,'WADNGRV3    ',  13.8000,2, 102, 156, 143,1.00000, -83.2007,1.10000,0.90000,1.10000,0.90000
129270,'E.G.C.      ', 138.0000,1, 102, 156, 143,1.00106, -83.9758,1.10000,0.90000,1.10000,0.90000
129281,'GLNWD GT    ', 138.0000,1, 102, 156, 143,1.00050, -84.0840,1.10000,0.90000,1.10000,0.90000
129293,'SHORE RD    ', 138.0000,1, 102, 156, 143,0.99935, -84.1080,1.10000,0.90000,1.10000,0.90000
129310,'NEWBRGE     ', 138.0000,1, 102, 156, 143,1.00264, -84.2008,1.10000,0.90000,1.10000,0.90000
129343,'NRTHPT P    ', 138.0000,1, 102, 156, 143,1.04422, -73.2134,1.10000,0.90000,1.10000,0.90000
129458,'SHOREHAM1   ', 138.0000,1, 102, 156, 143,1.00395, -87.4373,1.10000,0.90000,1.10000,0.90000
129469,'WADNGRV1    ', 138.0000,1, 102, 156, 143,1.00434, -87.3319,1.10000,0.90000,1.10000,0.90000
129621,'CALPINE     ',  69.0000,1, 102, 156, 143,1.01824, -88.0805,1.10000,0.90000,1.10000,0.90000
130650,'FRACCSC     ', 345.0000,1, 102, 151, 144,1.01189, -47.5719,1.10000,0.90000,1.10000,0.90000
130750,'COOPC345    ', 345.0000,1, 102, 151, 144,1.01824, -57.4662,1.10000,0.90000,1.10000,0.90000
130751,'CNDGUA_T    ', 230.0000,1, 102, 150, 144,1.02260, -56.2225,1.10000,0.90000,1.10000,0.90000
130753,'FRASR345    ', 345.0000,1, 102, 151, 144,1.01540, -50.1886,1.10000,0.90000,1.10000,0.90000
130754,'SOMERSET345 ', 345.0000,1, 102, 149, 144,1.02836, -37.6303,1.10000,0.90000,1.10000,0.90000
130755,'OAKDL345    ', 345.0000,1, 102, 150, 144,1.02468, -51.8984,1.10000,0.90000,1.10000,0.90000
130756,'STOLE345    ', 345.0000,1, 102, 149, 144,0.99696, -55.2373,1.10000,0.90000,1.10000,0.90000
130757,'WATRC345    ', 345.0000,1, 102, 150, 144,1.04934, -54.2673,1.10000,0.90000,1.10000,0.90000
130758,'WOODA345    ', 345.0000,1, 102, 174, 144,0.99757, -70.8156,1.10000,0.90000,1.10000,0.90000
130759,'WOODB345    ', 345.0000,1, 102, 174, 144,0.99976, -71.8012,1.10000,0.90000,1.10000,0.90000
130761,'AVOCA230    ', 230.0000,1, 102, 150, 144,1.02059, -56.3750,1.10000,0.90000,1.10000,0.90000
130762,'GARDV230    ', 230.0000,1, 102, 149, 144,1.03755, -52.1083,1.10000,0.90000,1.10000,0.90000
130763,'HILSD230    ', 230.0000,1, 102, 150, 144,1.00678, -56.2981,1.10000,0.90000,1.10000,0.90000
130764,'MEYER230    ', 230.0000,1, 102, 150, 144,1.02269, -55.7408,1.10000,0.90000,1.10000,0.90000
130765,'OAKDL230    ', 230.0000,1, 102, 150, 144,0.99695, -56.1879,1.10000,0.90000,1.10000,0.90000
130766,'ROBIN230    ', 230.0000,1, 102, 149, 144,1.03027, -44.2696,1.10000,0.90000,1.10000,0.90000
130767,'STOLE230    ', 230.0000,1, 102, 149, 144,1.03145, -50.5640,1.10000,0.90000,1.10000,0.90000
130768,'WATRC230    ', 230.0000,1, 102, 150, 144,1.00476, -56.0116,1.10000,0.90000,1.10000,0.90000
130770,'SHLDN230    ', 230.0000,1, 102, 150, 144,1.02661, -51.5539,1.10000,0.90000,1.10000,0.90000
130772,'SHRED230    ', 230.0000,1, 102, 150, 144,1.00217, -56.1390,1.10000,0.90000,1.10000,0.90000
130805,'FRASR115    ', 115.0000,1, 102, 151, 144,0.99218, -54.4606,1.10000,0.90000,1.10000,0.90000
130806,'GARDV115    ', 115.0000,1, 102, 149, 144,1.04421, -54.3563,1.10000,0.90000,1.10000,0.90000
130807,'WESTOVER115 ', 115.0000,1, 102, 150, 144,0.99129, -56.6600,1.10000,0.90000,1.10000,0.90000
130814,'HILSD115    ', 115.0000,1, 102, 150, 144,0.97022, -59.0584,1.10000,0.90000,1.10000,0.90000
130815,'HINMN115    ', 115.0000,1, 102, 149, 144,1.02240, -47.5172,1.10000,0.90000,1.10000,0.90000
130824,'CLARKCRNS115', 115.0000,1, 102, 150, 144,1.03665, -52.6430,1.10000,0.90000,1.10000,0.90000
130826,'MEYER115    ', 115.0000,1, 102, 150, 144,1.00611, -57.5850,1.10000,0.90000,1.10000,0.90000
130830,'MONTR115    ', 115.0000,1, 102, 150, 144,0.98359, -59.6513,1.10000,0.90000,1.10000,0.90000
130836,'N.WAV115    ', 115.0000,1, 102, 150, 144,0.96991, -60.4600,1.10000,0.90000,1.10000,0.90000
130838,'OAKDL115    ', 115.0000,1, 102, 150, 144,0.99033, -56.2705,1.10000,0.90000,1.10000,0.90000
130841,'SHLDN_GE_G1 ',   0.5700,2, 102, 150, 144,1.00000, -50.5347,1.10000,0.90000,1.10000,0.90000
130845,'RIDGT115    ', 115.0000,1, 102, 150, 144,0.98014, -59.8712,1.10000,0.90000,1.10000,0.90000
130846,'ROBIN115    ', 115.0000,1, 102, 149, 144,1.02383, -45.8866,1.10000,0.90000,1.10000,0.90000
130857,'STOLE115    ', 115.0000,1, 102, 149, 144,1.04713, -55.9764,1.10000,0.90000,1.10000,0.90000
130865,'WOODS115    ', 115.0000,1, 102, 174, 144,0.98438, -76.0590,1.10000,0.90000,1.10000,0.90000
130872,'CANADIAS    ', 115.0000,1, 102, 150, 144,1.03767, -56.3089,1.10000,0.90000,1.10000,0.90000
130873,'SOMERSET24  ',  24.0000,2, 102, 149, 144,1.00000, -35.6921,1.10000,0.90000,1.10000,0.90000
130876,'HILSD230L69 ', 230.0000,1, 102, 150, 144,1.00678, -56.2981,1.10000,0.90000,1.10000,0.90000
131103,'BINCO13$    ',  13.8000,2, 102, 150, 144,1.00000, -47.7013,1.10000,0.90000,1.10000,0.90000
131122,'WTHRS230    ', 230.0000,1, 102, 150, 144,1.02477, -52.4920,1.10000,0.90000,1.10000,0.90000
131123,'WTHRSFLD    ', 230.0000,1, 102, 150, 144,1.02417, -52.4499,1.10000,0.90000,1.10000,0.90000
131126,'WTHRS_GE_G1 ',   0.5700,2, 102, 150, 144,1.00000, -50.8859,1.10000,0.90000,1.10000,0.90000
131154,'STONY RIDGE ', 230.0000,1, 102, 150, 144,1.01001, -57.1072,1.10000,0.90000,1.10000,0.90000
131155,'STONY RIDGE ', 115.0000,1, 102, 150, 144,1.02302, -59.0309,1.10000,0.90000,1.10000,0.90000
131157,'CLARKCRNS   ', 345.0000,1, 102, 150, 144,1.01109, -48.9704,1.10000,0.90000,1.10000,0.90000
131241,'GRNDG115    ', 115.0000,1, 102, 150, 144,1.00099, -56.7821,1.10000,0.90000,1.10000,0.90000
131393,'INDEC S$    ',  13.8000,2, 102, 150, 144,1.00000, -45.5316,1.10000,0.90000,1.10000,0.90000
131611,'HARIS115    ', 115.0000,1, 102, 149, 144,1.02092, -46.2860,1.10000,0.90000,1.10000,0.90000
131613,'LEA34115    ', 115.0000,1, 102, 149, 144,1.02129, -46.1520,1.10000,0.90000,1.10000,0.90000
131646,'LEA 1G $    ',  13.8000,2, 102, 149, 144,1.00000, -39.9228,1.10000,0.90000,1.10000,0.90000
131648,'LEA 3G $    ',  13.8000,2, 102, 149, 144,1.00000, -39.8477,1.10000,0.90000,1.10000,0.90000
131649,'LEA 4S $    ',  13.8000,2, 102, 149, 144,1.00000, -36.4619,1.10000,0.90000,1.10000,0.90000
131753,'NOEND115    ', 115.0000,1, 102, 163, 144,1.01007, -17.8420,1.10000,0.90000,1.10000,0.90000
131831,'NOEND1G$    ',  13.8000,2, 102, 163, 144,1.00000, -12.4230,1.10000,0.90000,1.10000,0.90000
134791,'FRASR CAP   ', 345.0000,1, 102, 151, 144,1.01540, -50.1886,1.10000,0.90000,1.10000,0.90000
134854,'HOWD_REP_G  ',   0.5700,2, 102, 150, 144,1.05094, -59.2406,1.10000,0.90000,1.10000,0.90000
134862,'Q431GRNDGSU ',  13.8000,2, 102, 150, 144,1.00000, -51.8608,1.10000,0.90000,1.10000,0.90000
135200,'Q263STONY14C',   0.6900,1, 102, 150, 144,1.02764, -52.2152,1.10000,0.90000,1.10000,0.90000
135203,'Q263STONYCRK', 230.0000,1, 102, 150, 144,1.02538, -52.2109,1.10000,0.90000,1.10000,0.90000
135250,'DUNKIRK     ', 230.0000,1, 102, 145, 145,1.02261, -56.8444,1.10000,0.90000,1.10000,0.90000
135251,'S RIPLEY    ', 230.0000,1, 102, 145, 145,1.02359, -60.6762,1.10000,0.90000,1.10000,0.90000
135273,'DUNKIRK1    ', 115.0000,1, 102, 145, 145,1.03791, -59.0164,1.10000,0.90000,1.10000,0.90000
135277,'FALCONER    ', 115.0000,1, 102, 145, 145,1.01434, -60.9316,1.10000,0.90000,1.10000,0.90000
135303,'SAWYER77    ', 230.0000,1, 102, 145, 145,1.04433, -47.5261,1.10000,0.90000,1.10000,0.90000
135304,'SAWYER78    ', 230.0000,1, 102, 145, 145,1.04425, -47.4819,1.10000,0.90000,1.10000,0.90000
135305,'SAWYER80    ', 230.0000,1, 102, 145, 145,1.04404, -47.9985,1.10000,0.90000,1.10000,0.90000
135306,'SAWYER79    ', 230.0000,1, 102, 145, 145,1.04446, -47.9194,1.10000,0.90000,1.10000,0.90000
135307,'SAWYERB1    ', 230.0000,1, 102, 145, 145,1.04433, -47.5261,1.10000,0.90000,1.10000,0.90000
135308,'SAWYERB2    ', 230.0000,1, 102, 145, 145,1.04425, -47.4819,1.10000,0.90000,1.10000,0.90000
135309,'SAWYERB3    ', 230.0000,1, 102, 145, 145,1.04404, -47.9985,1.10000,0.90000,1.10000,0.90000
135398,'5MILE345    ', 345.0000,1, 102, 145, 145,1.01842, -54.5309,1.10000,0.90000,1.10000,0.90000
135406,'DUPONT46    ', 115.0000,1, 102, 145, 145,1.03425, -48.7085,1.10000,0.90000,1.10000,0.90000
135410,'ELM-70      ', 230.0000,1, 102, 145, 145,1.04497, -47.8931,1.10000,0.90000,1.10000,0.90000
135411,'ELM-71      ', 230.0000,1, 102, 145, 145,1.03724, -52.1270,1.10000,0.90000,1.10000,0.90000
135412,'ELM-72      ', 230.0000,1, 102, 145, 145,1.03723, -52.1274,1.10000,0.90000,1.10000,0.90000
135413,'GRDNVL2     ', 230.0000,1, 102, 145, 145,1.03755, -52.1083,1.10000,0.90000,1.10000,0.90000
135414,'HUNTLEY2    ', 230.0000,1, 102, 145, 145,1.04483, -47.7505,1.10000,0.90000,1.10000,0.90000
135415,'PACKARD2    ', 230.0000,1, 102, 145, 145,1.03969, -40.7907,1.10000,0.90000,1.10000,0.90000
135416,'SENCA-71    ', 230.0000,1, 102, 145, 145,1.03732, -52.1159,1.10000,0.90000,1.10000,0.90000
135417,'SENCA-72    ', 230.0000,1, 102, 145, 145,1.03732, -52.1160,1.10000,0.90000,1.10000,0.90000
135418,'SUNY-79     ', 230.0000,1, 102, 145, 145,1.04056, -49.8116,1.10000,0.90000,1.10000,0.90000
135419,'SUNY-80     ', 230.0000,1, 102, 145, 145,1.04026, -49.8449,1.10000,0.90000,1.10000,0.90000
135435,'SUMIT PKB   ', 115.0000,1, 102, 145, 145,1.03710, -42.6988,1.10000,0.90000,1.10000,0.90000
135436,'SAWYER23    ',  23.0000,1, 102, 145, 145,1.05581, -53.7894,1.10000,0.90000,1.10000,0.90000
135451,'HUNTLEY1    ', 115.0000,1, 102, 145, 145,1.03729, -48.7201,1.10000,0.90000,1.10000,0.90000
135460,'PACK(N)E    ', 115.0000,1, 102, 145, 145,1.04085, -44.2357,1.10000,0.90000,1.10000,0.90000
135461,'PACK(S)W    ', 115.0000,1, 102, 145, 145,1.04535, -40.6965,1.10000,0.90000,1.10000,0.90000
135497,'ZRMN-133    ', 115.0000,1, 102, 145, 145,1.03453, -44.8508,1.10000,0.90000,1.10000,0.90000
135498,'ZRMN-130    ', 115.0000,1, 102, 145, 145,1.03464, -45.4307,1.10000,0.90000,1.10000,0.90000
135546,'SUNYAB23    ',  34.5000,1, 102, 145, 145,1.06636, -50.5732,1.10000,0.90000,1.10000,0.90000
135552,'OXBOWNUG    ', 115.0000,2, 102, 145, 145,1.03513, -44.4445,1.10000,0.90000,1.10000,0.90000
135564,'5MILE115    ', 115.0000,1, 102, 145, 145,1.02497, -56.4709,1.10000,0.90000,1.10000,0.90000
135568,'BERG TAP    ', 115.0000,1, 102, 145, 145,1.03534, -42.7744,1.10000,0.90000,1.10000,0.90000
135587,'ELMST23.    ',  23.0000,1, 102, 145, 145,1.04821, -53.7112,1.10000,0.90000,1.10000,0.90000
135613,'HUNTLEY_CAP ', 230.0000,1, 102, 145, 145,1.04483, -47.7505,1.10000,0.90000,1.10000,0.90000
135614,'REACTOR     ', 230.0000,1, 102, 145, 145,1.04483, -47.7505,1.10000,0.90000,1.10000,0.90000
135616,'77SR        ', 230.0000,1, 102, 145, 145,1.04311, -43.9739,1.10000,0.90000,1.10000,0.90000
135617,'78SR        ', 230.0000,1, 102, 145, 145,1.04311, -44.0010,1.10000,0.90000,1.10000,0.90000
135871,'SENECAP     ', 115.0000,2, 102, 173, 145,1.00000, -52.8374,1.10000,0.90000,1.10000,0.90000
136101,'EDIC115     ', 115.0000,1, 102, 147, 145,1.02208, -40.0045,1.10000,0.90000,1.10000,0.90000
136102,'EDIC115 2   ', 115.0000,1, 102, 147, 145,1.02208, -40.0045,1.10000,0.90000,1.10000,0.90000
136150,'CLAY        ', 345.0000,1, 102, 146, 145,1.01932, -36.9198,1.10000,0.90000,1.10000,0.90000
136151,'DEWITT 3    ', 345.0000,1, 102, 146, 145,1.00888, -39.7900,1.10000,0.90000,1.10000,0.90000
136152,'ELBRIDGE    ', 345.0000,1, 102, 146, 145,1.01305, -38.6254,1.10000,0.90000,1.10000,0.90000
136153,'LAFAYTTE    ', 345.0000,1, 102, 146, 145,1.00965, -40.4713,1.10000,0.90000,1.10000,0.90000
136154,'OSWEGO      ', 345.0000,1, 102, 146, 145,1.03619, -32.3485,1.10000,0.90000,1.10000,0.90000
136155,'SCRIBA      ', 345.0000,1, 102, 146, 145,1.03809, -29.9367,1.10000,0.90000,1.10000,0.90000
136156,'VOLNEY      ', 345.0000,1, 102, 146, 145,1.03419, -31.8919,1.10000,0.90000,1.10000,0.90000
136157,'9MI PT1     ', 345.0000,1, 102, 146, 145,1.03809, -29.9367,1.10000,0.90000,1.10000,0.90000
136158,'INDEPNDC    ', 345.0000,1, 102, 146, 145,1.03485, -29.9139,1.10000,0.90000,1.10000,0.90000
136181,'CLAY        ', 115.0000,1, 102, 146, 145,1.02214, -42.8330,1.10000,0.90000,1.10000,0.90000
136189,'DEWITT 1    ', 115.0000,1, 102, 146, 145,1.00752, -45.0166,1.10000,0.90000,1.10000,0.90000
136191,'ELBRIDGE    ', 115.0000,1, 102, 146, 145,0.99425, -46.4326,1.10000,0.90000,1.10000,0.90000
136225,'OSW 3&4     ', 115.0000,1, 102, 146, 145,1.02145, -38.2332,1.10000,0.90000,1.10000,0.90000
136253,'CARR ST     ', 115.0000,1, 102, 146, 145,1.00441, -45.0497,1.10000,0.90000,1.10000,0.90000
136398,'EMS TAP2    ',  34.5000,1, 102, 146, 145,1.02679, -47.0677,1.10000,0.90000,1.10000,0.90000
136700,'9M PT 2G    ',  25.0000,2, 102, 146, 145,0.98621, -24.6930,1.10000,0.90000,1.10000,0.90000
136701,'9M PT 1G    ',  24.0000,2, 102, 146, 145,1.00000, -24.8269,1.10000,0.90000,1.10000,0.90000
136702,'OSWGO 5G    ',  22.0000,2, 102, 146, 145,1.00000, -30.1448,1.10000,0.90000,1.10000,0.90000
136703,'OSWGO 6G    ',  22.0000,2, 102, 146, 145,1.00000, -30.1023,1.10000,0.90000,1.10000,0.90000
136706,'HMGENBUS    ',  13.8000,2, 102, 146, 145,1.00000, -30.4759,1.10000,0.90000,1.10000,0.90000
136715,'SITH-G1     ',  18.0000,2, 102, 146, 145,1.00000, -25.1890,1.10000,0.90000,1.10000,0.90000
136728,'ESYR GT1    ',  13.2000,2, 102, 146, 145,1.00000, -39.2314,1.10000,0.90000,1.10000,0.90000
136729,'ESYR GT2    ',  13.2000,2, 102, 146, 145,1.00000, -38.1089,1.10000,0.90000,1.10000,0.90000
136730,'ESYR ST1    ',  13.2000,2, 102, 146, 145,1.00000, -38.6255,1.10000,0.90000,1.10000,0.90000
136755,'BLACK RV    ', 115.0000,1, 102, 147, 145,1.00018, -42.8898,1.10000,0.90000,1.10000,0.90000
136762,'CLIMAX      ', 115.0000,2, 102, 147, 145,1.00000, -40.8363,1.10000,0.90000,1.10000,0.90000
136767,'DENNISON    ', 115.0000,1, 102, 175, 145,1.01950, -25.5109,1.10000,0.90000,1.10000,0.90000
136772,'FT. DRUM    ', 115.0000,2, 102, 147, 145,0.99882, -42.7594,1.10000,0.90000,1.10000,0.90000
136773,'GLEN PRK    ', 115.0000,2, 102, 147, 145,1.00000, -43.1340,1.10000,0.90000,1.10000,0.90000
136775,'HIGLEY      ', 115.0000,1, 102, 147, 145,1.02242, -29.4032,1.10000,0.90000,1.10000,0.90000
136786,'MOSH_SUN    ', 115.0000,1, 102, 147, 145,0.99598, -40.1470,1.10000,0.90000,1.10000,0.90000
136789,'N GOUVNR    ', 115.0000,2, 102, 147, 145,1.00000, -27.3933,1.10000,0.90000,1.10000,0.90000
136795,'PARISHVL    ', 115.0000,1, 102, 175, 145,1.02859, -27.8126,1.10000,0.90000,1.10000,0.90000
136796,'POTDM PA    ', 115.0000,1, 102, 147, 145,1.02076, -27.4774,1.10000,0.90000,1.10000,0.90000
136807,'TAYLORVL    ', 115.0000,1, 102, 147, 145,0.99589, -40.9842,1.10000,0.90000,1.10000,0.90000
136821,'KB-AD115    ', 115.0000,1, 102, 147, 145,0.99570, -30.3452,1.10000,0.90000,1.10000,0.90000
136823,'KAMINEGT    ',  13.8000,2, 102, 147, 145,1.00000, -23.4624,1.10000,0.90000,1.10000,0.90000
136824,'KAMINEST    ',  13.8000,2, 102, 147, 145,1.00000, -26.5190,1.10000,0.90000,1.10000,0.90000
136918,'MALONE 3    ',  34.5000,1, 102, 175, 145,1.09041, -27.7660,1.10000,0.90000,1.10000,0.90000
137154,'FIV FL G    ',  11.5000,2, 102, 147, 145,1.00000, -26.1941,1.10000,0.90000,1.10000,0.90000
137200,'EDIC        ', 345.0000,1, 102, 147, 145,1.02237, -39.9443,1.10000,0.90000,1.10000,0.90000
137201,'FRAEDCSC    ', 345.0000,1, 102, 151, 144,1.02061, -53.5242,1.10000,0.90000,1.10000,0.90000
137210,'PORTER 2    ', 230.0000,1, 102, 147, 145,1.01230, -41.9494,1.10000,0.90000,1.10000,0.90000
137212,'FRFLD_G1-3  ',   0.6900,2, 102, 147, 145,1.00000, -46.5592,1.10000,0.90000,1.10000,0.90000
137233,'ONEIDA      ', 115.0000,2, 102, 147, 145,1.00000, -50.0453,1.10000,0.90000,1.10000,0.90000
137235,'PORTER 1    ', 115.0000,1, 102, 147, 145,1.03757, -43.7486,1.10000,0.90000,1.10000,0.90000
137450,'ALPS345     ', 345.0000,1, 102, 148, 145,1.02189, -48.9716,1.10000,0.90000,1.10000,0.90000
137451,'LEEDS 3     ', 345.0000,2, 102, 148, 145,1.00000, -54.2202,1.10000,0.90000,1.10000,0.90000
137452,'N.SCOT77    ', 345.0000,1, 102, 148, 145,1.01222, -49.9485,1.10000,0.90000,1.10000,0.90000
137453,'N.SCOT99    ', 345.0000,1, 102, 148, 145,1.01223, -49.9432,1.10000,0.90000,1.10000,0.90000
137454,'REYNLD3     ', 345.0000,1, 102, 148, 145,1.01615, -47.8713,1.10000,0.90000,1.10000,0.90000
137455,'ATHENS      ', 345.0000,1, 102, 148, 145,0.99989, -54.2266,1.10000,0.90000,1.10000,0.90000
137456,'ATHENSC1    ',  16.0000,2, 102, 148, 145,1.00000, -50.5837,1.10000,0.90000,1.10000,0.90000
137457,'ATHENSS1    ',  13.8000,2, 102, 148, 145,1.00000, -51.0579,1.10000,0.90000,1.10000,0.90000
137458,'ATHENSC2    ',  16.0000,2, 102, 148, 145,1.00000, -50.5908,1.10000,0.90000,1.10000,0.90000
137459,'ATHENSS2    ',  13.8000,2, 102, 148, 145,1.00000, -51.0661,1.10000,0.90000,1.10000,0.90000
137460,'ATHENSC3    ',  16.0000,2, 102, 148, 145,1.00000, -50.6261,1.10000,0.90000,1.10000,0.90000
137461,'ATHENSS3    ',  13.8000,2, 102, 148, 145,1.00000, -51.0953,1.10000,0.90000,1.10000,0.90000
137488,'BETHLEHE    ', 115.0000,1, 102, 148, 145,1.00029, -49.9168,1.10000,0.90000,1.10000,0.90000
137496,'CETI        ', 115.0000,2, 102, 148, 145,0.99300, -52.6397,1.10000,0.90000,1.10000,0.90000
137502,'GBSH+LGE    ', 115.0000,1, 102, 148, 145,0.99551, -51.6119,1.10000,0.90000,1.10000,0.90000
137510,'JMC2+9TP    ', 115.0000,1, 102, 148, 145,1.00108, -48.5334,1.10000,0.90000,1.10000,0.90000
137516,'N.SCOT1     ', 115.0000,1, 102, 148, 145,1.00561, -50.5568,1.10000,0.90000,1.10000,0.90000
137528,'REY. RD.    ', 115.0000,1, 102, 148, 145,0.99839, -53.0242,1.10000,0.90000,1.10000,0.90000
137529,'RIVERSDE    ', 115.0000,1, 102, 148, 145,0.99392, -53.2959,1.10000,0.90000,1.10000,0.90000
137532,'RTRDM1      ', 115.0000,1, 102, 148, 145,1.01737, -55.5010,1.10000,0.90000,1.10000,0.90000
137558,'GBSH345     ', 345.0000,1, 102, 148, 145,1.01147, -45.5637,1.10000,0.90000,1.10000,0.90000
137559,'BESI20G1    ',  18.0000,2, 102, 148, 145,1.00000, -37.9917,1.10000,0.90000,1.10000,0.90000
137560,'BESI20G2    ',  18.0000,2, 102, 148, 145,1.00000, -37.9537,1.10000,0.90000,1.10000,0.90000
137561,'BESI20G3    ',  18.0000,2, 102, 148, 145,1.00000, -38.6617,1.10000,0.90000,1.10000,0.90000
137562,'EASTOVER RD ', 230.0000,1, 102, 148, 145,0.99998, -52.5572,1.10000,0.90000,1.10000,0.90000
137563,'EASTOVER RD ', 115.0000,1, 102, 148, 145,0.99621, -54.6217,1.10000,0.90000,1.10000,0.90000
137701,'JMCGT13     ',  13.8000,2, 102, 148, 145,1.00000, -41.4242,1.10000,0.90000,1.10000,0.90000
137702,'JMC2ST13    ',  13.8000,2, 102, 148, 145,1.00000, -43.0859,1.10000,0.90000,1.10000,0.90000
137703,'JMCGT213    ',  13.8000,2, 102, 148, 145,1.00000, -41.4242,1.10000,0.90000,1.10000,0.90000
137709,'LGE-GT      ',  13.8000,2, 102, 148, 145,1.00000, -48.7629,1.10000,0.90000,1.10000,0.90000
137710,'LGE-ST      ',  13.8000,2, 102, 148, 145,1.00686, -48.6526,1.10000,0.90000,1.10000,0.90000
137714,'BETH STM    ',  18.0000,2, 102, 148, 145,1.00000, -41.5947,1.10000,0.90000,1.10000,0.90000
137716,'ALB1        ', 115.0000,1, 102, 148, 145,0.99879, -49.3001,1.10000,0.90000,1.10000,0.90000
137717,'ALB2        ', 115.0000,1, 102, 148, 145,0.99450, -50.3118,1.10000,0.90000,1.10000,0.90000
137730,'ROTRDM.2    ', 230.0000,1, 102, 148, 145,0.99813, -52.6944,1.10000,0.90000,1.10000,0.90000
137885,'HOOSICK     ', 115.0000,2, 102, 148, 145,1.00337, -54.5002,1.10000,0.90000,1.10000,0.90000
137886,'INGHAM-E    ', 115.0000,2, 102, 148, 145,0.99764, -55.1768,1.10000,0.90000,1.10000,0.90000
137887,'IP CORIN    ', 115.0000,2, 102, 148, 145,1.00000, -60.6422,1.10000,0.90000,1.10000,0.90000
137904,'SPIER       ', 115.0000,2, 102, 148, 145,0.99430, -60.9387,1.10000,0.90000,1.10000,0.90000
137917,'WHITEHAL    ', 115.0000,2, 102, 148, 145,1.01197, -66.9533,1.10000,0.90000,1.10000,0.90000
137918,'INDECK-C    ', 115.0000,1, 102, 148, 145,1.00297, -59.4010,1.10000,0.90000,1.10000,0.90000
137921,'FLATRKGN_V82',   0.6000,2, 102, 147, 145,1.03966, -33.3810,1.10000,0.90000,1.10000,0.90000
137924,'FLATRKGS_V82',   0.6000,2, 102, 147, 145,1.01403, -33.7850,1.10000,0.90000,1.10000,0.90000
137927,'RECTOR      ', 230.0000,1, 102, 147, 145,1.03693, -34.8998,1.10000,0.90000,1.10000,0.90000
137928,'CHASES L    ', 230.0000,1, 102, 147, 145,1.02881, -35.1509,1.10000,0.90000,1.10000,0.90000
138039,'INDECK-C    ',  13.8000,2, 102, 148, 145,1.00000, -51.8923,1.10000,0.90000,1.10000,0.90000
145003,'JAMESGN9    ',  13.8000,2, 102, 145, 145,1.00000, -59.2976,1.10000,0.90000,1.10000,0.90000
146035,'JMC_SELKIRK1',  13.8000,2, 102, 148, 145,1.00000, -47.7045,1.10000,0.90000,1.10000,0.90000
146095,'LKSIDE_SYRGT',  13.8000,2, 102, 146, 145,1.00000, -40.1719,1.10000,0.90000,1.10000,0.90000
146097,'KAMINE_SYRCS', 115.0000,1, 102, 146, 145,0.98952, -45.7604,1.10000,0.90000,1.10000,0.90000
146140,'INDECKYERKES',  13.8000,2, 102, 145, 145,1.02402, -45.2741,1.10000,0.90000,1.10000,0.90000
146141,'LEEDS CAP   ', 345.0000,1, 102, 148, 145,1.00000, -54.2202,1.10000,0.90000,1.10000,0.90000
146142,'ROTRDM CAP  ', 230.0000,1, 102, 148, 145,0.99813, -52.6944,1.10000,0.90000,1.10000,0.90000
146742,'MASSENA_ST  ',  13.8000,2, 102, 175, 145,1.00000, -16.4289,1.10000,0.90000,1.10000,0.90000
146743,'MASSENA_GT  ',  13.8000,2, 102, 175, 145,1.00000, -17.4086,1.10000,0.90000,1.10000,0.90000
146750,'WHAV345     ', 345.0000,1, 102, 155, 146,1.01481, -69.8306,1.10000,0.90000,1.10000,0.90000
146752,'SMAHWAH1    ', 345.0000,1, 102, 155, 146,1.01678, -70.3892,1.10000,0.90000,1.10000,0.90000
146753,'SMAHWAH2    ', 345.0000,1, 102, 155, 146,1.01722, -70.3240,1.10000,0.90000,1.10000,0.90000
146754,'MDTN TAP    ', 345.0000,1, 102, 155, 146,1.01083, -63.7360,1.10000,0.90000,1.10000,0.90000
146769,'RAMP138     ', 138.0000,1, 102, 155, 146,1.01550, -72.7406,1.10000,0.90000,1.10000,0.90000
146771,'SHOEM138    ', 138.0000,1, 102, 155, 146,0.97587, -69.5954,1.10000,0.90000,1.10000,0.90000
146772,'SHOEMTAP    ', 138.0000,1, 102, 155, 146,0.97671, -69.1547,1.10000,0.90000,1.10000,0.90000
146773,'SGRLF138    ', 138.0000,1, 102, 155, 146,0.97727, -71.1099,1.10000,0.90000,1.10000,0.90000
146774,'BOW138      ', 138.0000,1, 102, 155, 146,0.98893, -73.6299,1.10000,0.90000,1.10000,0.90000
146775,'WHAV138     ', 138.0000,1, 102, 155, 146,0.98801, -73.8047,1.10000,0.90000,1.10000,0.90000
146777,'BLUHILL     ',  69.0000,1, 102, 155, 146,0.97362, -79.5893,1.10000,0.90000,1.10000,0.90000
146790,'HILB69      ',  69.0000,2, 102, 155, 146,0.99789, -74.5012,1.10000,0.90000,1.10000,0.90000
146804,'SHOEM69     ',  69.0000,2, 102, 155, 146,0.98705, -72.5133,1.10000,0.90000,1.10000,0.90000
146807,'SPARKILL    ',  69.0000,1, 102, 155, 146,0.97207, -82.6624,1.10000,0.90000,1.10000,0.90000
146809,'SGRLF69     ',  69.0000,1, 102, 155, 146,0.98731, -73.5729,1.10000,0.90000,1.10000,0.90000
146812,'WNYA69      ',  69.0000,1, 102, 155, 146,0.97498, -80.0245,1.10000,0.90000,1.10000,0.90000
146826,'PEARL34     ',  34.5000,1, 102, 155, 146,0.97058, -79.9625,1.10000,0.90000,1.10000,0.90000
146840,'BOW2        ',  20.0000,2, 102, 155, 146,1.00000, -65.0599,1.10000,0.90000,1.10000,0.90000
146841,'BOW1        ',  20.0000,2, 102, 155, 146,1.00000, -63.8973,1.10000,0.90000,1.10000,0.90000
146850,'L491T       ',  69.0000,1, 102, 155, 146,0.97280, -79.0659,1.10000,0.90000,1.10000,0.90000
146868,'CORPORATE DR', 138.0000,1, 102, 155, 146,0.96746, -76.4449,1.10000,0.90000,1.10000,0.90000
146873,'STFORESTAP  ', 138.0000,1, 102, 155, 146,0.99076, -72.1358,1.10000,0.90000,1.10000,0.90000
147750,'NIAG. 1     ',  13.8000,2, 102, 157, 147,1.00000, -33.9949,1.10000,0.90000,1.10000,0.90000
147753,'NIAG. 4     ',  13.8000,2, 102, 157, 147,1.00000, -37.3365,1.10000,0.90000,1.10000,0.90000
147757,'NIAG. 8     ',  13.8000,2, 102, 157, 147,1.00000, -33.1733,1.10000,0.90000,1.10000,0.90000
147763,'MOS17-18    ',  13.8000,2, 102, 158, 147,1.00000, -17.7896,1.10000,0.90000,1.10000,0.90000
147766,'MOS21-22    ',  13.8000,2, 102, 158, 147,1.00000, -16.8674,1.10000,0.90000,1.10000,0.90000
147771,'MOS27-28    ',  13.8000,2, 102, 158, 147,1.00000, -15.8049,1.10000,0.90000,1.10000,0.90000
147777,'GILBOA#1    ',  17.0000,2, 102, 164, 147,1.00000, -41.9769,1.10000,0.90000,1.10000,0.90000
147781,'LEW 1-3     ',  13.8000,2, 102, 157, 147,1.00000, -35.9184,1.10000,0.90000,1.10000,0.90000
147782,'LEW 4-6     ',  13.8000,2, 102, 157, 147,1.00000, -35.9775,1.10000,0.90000,1.10000,0.90000
147783,'LEW 7-9     ',  13.8000,2, 102, 157, 147,1.00000, -35.9413,1.10000,0.90000,1.10000,0.90000
147784,'LEW10-12    ',  13.8000,2, 102, 157, 147,1.00000, -35.9163,1.10000,0.90000,1.10000,0.90000
147789,'POLETSTG    ',  18.0000,2, 102, 170, 147,1.00000, -81.6441,1.10000,0.90000,1.10000,0.90000
147797,'JAFITZ1G    ',  24.0000,2, 102, 161, 147,1.00000, -22.0911,1.10000,0.90000,1.10000,0.90000
147798,'IP#3 GEN    ',  22.0000,2, 102, 166, 147,0.99135, -62.3543,1.10000,0.90000,1.10000,0.90000
147799,'ASHOKAN     ',  13.8000,2, 102, 172, 147,0.95487, -74.7158,1.10000,0.90000,1.10000,0.90000
147808,'ALTONA_GE_G1',   0.5700,2, 102, 158, 147,1.00847, -19.7538,1.10000,0.90000,1.10000,0.90000
147810,'PAGTFOXH    ',  13.8000,2, 102, 170, 147,1.00000, -85.5556,1.10000,0.90000,1.10000,0.90000
147811,'PAGTGOW1    ',  13.8000,2, 102, 170, 147,1.00000, -86.6514,1.10000,0.90000,1.10000,0.90000
147812,'PAGTGOW2    ',  13.8000,2, 102, 170, 147,1.00000, -86.6688,1.10000,0.90000,1.10000,0.90000
147813,'PAGTHG41    ',  13.8000,2, 102, 170, 147,1.00000, -76.8742,1.10000,0.90000,1.10000,0.90000
147817,'PAGTVNGW    ',  13.8000,2, 102, 170, 147,1.00000, -85.7790,1.10000,0.90000,1.10000,0.90000
147818,'PAGTVER1    ',  13.8000,2, 102, 170, 147,0.98132, -85.6649,1.10000,0.90000,1.10000,0.90000
147819,'PAGTVER2    ',  13.8000,2, 102, 170, 147,1.00000, -85.9153,1.10000,0.90000,1.10000,0.90000
147827,'MARCY765    ', 765.0000,1, 102, 162, 147,0.98751, -36.4189,1.10000,0.90000,1.10000,0.90000
147828,'MASS 765    ', 765.0000,1, 102, 158, 147,0.98857, -25.7115,1.10000,0.90000,1.10000,0.90000
147829,'ASTOR345    ', 345.0000,1, 102, 170, 147,1.02016, -89.4339,1.10000,0.90000,1.10000,0.90000
147830,'JA FITZP    ', 345.0000,1, 102, 161, 147,1.03872, -29.8732,1.10000,0.90000,1.10000,0.90000
147831,'GILB 345    ', 345.0000,1, 102, 164, 147,1.02528, -47.7357,1.10000,0.90000,1.10000,0.90000
147832,'IP3 345     ', 345.0000,1, 102, 166, 147,1.00995, -71.7175,1.10000,0.90000,1.10000,0.90000
147833,'MARCY T1    ', 345.0000,1, 102, 162, 147,1.02390, -39.7174,1.10000,0.90000,1.10000,0.90000
147834,'NIAG 345    ', 345.0000,1, 102, 157, 147,1.06119, -39.9520,1.10000,0.90000,1.10000,0.90000
147835,'ADRON B1    ', 230.0000,1, 102, 162, 147,1.02498, -33.7052,1.10000,0.90000,1.10000,0.90000
147836,'ADRON B2    ', 230.0000,1, 102, 162, 147,1.02498, -33.7052,1.10000,0.90000,1.10000,0.90000
147837,'MASS230A    ', 230.0000,1, 102, 158, 147,1.02242, -24.2297,1.10000,0.90000,1.10000,0.90000
147838,'MASS230B    ', 230.0000,1, 102, 158, 147,1.02242, -24.2285,1.10000,0.90000,1.10000,0.90000
147839,'MOSES E     ', 230.0000,1, 102, 158, 147,1.02313, -23.4615,1.10000,0.90000,1.10000,0.90000
147840,'MOSES W     ', 230.0000,1, 102, 158, 147,1.02313, -23.4615,1.10000,0.90000,1.10000,0.90000
147841,'NIAGAR2E    ', 230.0000,1, 102, 157, 147,1.03997, -39.7064,1.10000,0.90000,1.10000,0.90000
147842,'NIAGAR2W    ', 230.0000,1, 102, 157, 147,1.03997, -39.7064,1.10000,0.90000,1.10000,0.90000
147843,'PLAT T#1    ', 230.0000,1, 102, 158, 147,1.03444, -20.4170,1.10000,0.90000,1.10000,0.90000
147844,'PLAT T#4    ', 230.0000,1, 102, 158, 147,1.03583, -20.4553,1.10000,0.90000,1.10000,0.90000
147845,'WILLIS E    ', 230.0000,1, 102, 158, 147,1.02639, -21.9835,1.10000,0.90000,1.10000,0.90000
147846,'WILLIS W    ', 230.0000,1, 102, 158, 147,1.02639, -21.9835,1.10000,0.90000,1.10000,0.90000
147849,'MOS 115     ', 115.0000,1, 102, 158, 147,1.03118, -22.8799,1.10000,0.90000,1.10000,0.90000
147850,'NIAG115E    ', 115.0000,1, 102, 157, 147,1.04808, -42.5354,1.10000,0.90000,1.10000,0.90000
147851,'NIAG115W    ', 115.0000,1, 102, 157, 147,1.05035, -39.1892,1.10000,0.90000,1.10000,0.90000
147852,'PLAT T#3    ', 115.0000,1, 102, 158, 147,1.01294, -19.4580,1.10000,0.90000,1.10000,0.90000
147855,'CHATG_GE_G1 ',   0.5700,2, 102, 158, 147,1.00000, -20.2049,1.10000,0.90000,1.10000,0.90000
147856,'WILL 115    ', 115.0000,1, 102, 158, 147,1.04247, -23.1214,1.10000,0.90000,1.10000,0.90000
147857,'DVNPT NK    ', 345.0000,1, 102, 171, 147,1.00623, -78.9016,1.10000,0.90000,1.10000,0.90000
147859,'DULEY       ', 230.0000,1, 102, 158, 147,1.03226, -20.7614,1.10000,0.90000,1.10000,0.90000
147954,'HOOKRN85    ', 115.0000,2, 102, 145, 147,1.03821, -44.4606,1.10000,0.90000,1.10000,0.90000
147967,'CLNTN_GE_1G ',   0.5700,2, 102, 158, 147,1.00000, -20.1725,1.10000,0.90000,1.10000,0.90000
147970,'RYAN        ', 230.0000,1, 102, 158, 147,1.02595, -21.5577,1.10000,0.90000,1.10000,0.90000
147971,'ELNBG_GE_1G ',   0.5700,2, 102, 158, 147,1.00000, -20.5935,1.10000,0.90000,1.10000,0.90000
147980,'PATNODE     ', 230.0000,1, 102, 158, 147,1.03073, -21.4540,1.10000,0.90000,1.10000,0.90000
147999,'CLNTN2_GE_1G',   0.5700,2, 102, 158, 147,1.00000, -19.7361,1.10000,0.90000,1.10000,0.90000
148049,'USTATCOM    ', 345.0000,1, 102, 162, 147,1.02390, -39.7174,1.10000,0.90000,1.10000,0.90000
148059,'MARCCSC1    ', 345.0000,1, 102, 162, 147,1.03564, -56.1259,1.10000,0.90000,1.10000,0.90000
148060,'MARCCSC2    ', 345.0000,1, 102, 162, 147,1.01650, -44.5466,1.10000,0.90000,1.10000,0.90000
148706,'MRBLRV1_8G  ',   0.6500,2, 102, 158, 147,1.00000, -20.4397,1.10000,0.90000,1.10000,0.90000
148707,'Q308_AST2   ', 345.0000,1, 102, 170, 147,1.02027, -89.4057,1.10000,0.90000,1.10000,0.90000
148708,'Q308_GT1    ',  18.0000,2, 102, 170, 147,1.00000, -86.2885,1.10000,0.90000,1.10000,0.90000
148716,'Q397JRWG1   ',   0.6900,2, 102, 158, 147,1.01551, -21.8459,1.10000,0.90000,1.10000,0.90000
148717,'Q397JRWG2   ',   0.6900,2, 102, 158, 147,1.00450, -21.6950,1.10000,0.90000,1.10000,0.90000
148718,'Q397JRWG3   ',   0.6900,2, 102, 158, 147,1.01699, -22.2920,1.10000,0.90000,1.10000,0.90000
148720,'MARCY CAP   ', 345.0000,1, 102, 162, 147,1.02390, -39.7174,1.10000,0.90000,1.10000,0.90000
148721,'MASS REAC   ', 765.0000,1, 102, 158, 147,0.98857, -25.7115,1.10000,0.90000,1.10000,0.90000
148995,'DOLSON_AVE  ', 345.0000,1, 102, 172, 147,1.01132, -62.8887,1.10000,0.90000,1.10000,0.90000
148999,'CPV R       ', 345.0000,1, 102, 172, 147,1.01132, -62.8887,1.10000,0.90000,1.10000,0.90000
149000,'ROCH 345    ', 345.0000,1, 102, 153, 148,1.01768, -45.7062,1.10000,0.90000,1.10000,0.90000
149001,'PANNELL3    ', 345.0000,1, 102, 153, 148,1.01312, -45.2414,1.10000,0.90000,1.10000,0.90000
149019,'S80 1TR     ', 115.0000,1, 102, 153, 148,1.03150, -51.4616,1.10000,0.90000,1.10000,0.90000
149020,'S80 2TR     ', 115.0000,1, 102, 153, 148,1.03175, -51.5938,1.10000,0.90000,1.10000,0.90000
149025,'PANNELLI    ', 115.0000,1, 102, 153, 148,1.02690, -52.1693,1.10000,0.90000,1.10000,0.90000
149067,'S80 5TR     ', 115.0000,1, 102, 153, 148,1.03398, -51.2637,1.10000,0.90000,1.10000,0.90000
154682,'OHSC_CGS    ',  13.8000,2, 103,1104, 160,1.06002, -33.0479,1.10000,0.90000,1.10000,0.90000
155069,'ST_LAWRENCE ', 220.0000,1, 103,1105, 160,1.11363, -20.3842,1.10000,0.90000,1.10000,0.90000
155070,'ST_LAWR_R33 ', 220.0000,1, 103,1105, 160,1.08910, -20.3565,1.10000,0.90000,1.10000,0.90000
155071,'ST_LAWR_R34 ', 230.0000,1, 103,1105, 160,1.04066, -20.3418,1.10000,0.90000,1.10000,0.90000
155072,'ST_LAWR_L33P', 230.0000,1, 103,1105, 160,1.02515, -23.4966,1.10000,0.90000,1.10000,0.90000
155073,'ST_LAWR_L34P', 230.0000,1, 103,1105, 160,1.02589, -23.5059,1.10000,0.90000,1.10000,0.90000
155115,'SAUNDERS_S25', 220.0000,1, 103,1105, 169,1.11458, -19.9284,1.10000,0.90000,1.10000,0.90000
155116,'SAUNDERS_S26', 220.0000,1, 103,1105, 169,1.11470, -20.0394,1.10000,0.90000,1.10000,0.90000
155142,'MASSENA_JL33', 230.0000,1, 103,1105, 160,1.02517, -23.4967,1.10000,0.90000,1.10000,0.90000
155143,'MASSENA_JL34', 230.0000,1, 103,1105, 160,1.02590, -23.5061,1.10000,0.90000,1.10000,0.90000
155144,'SAUNDERS_J25', 220.0000,1, 103,1105, 160,1.11451, -19.9469,1.10000,0.90000,1.10000,0.90000
155725,'SAUNDERS_G34',  13.8000,2, 103,1105, 169,1.00000,  -1.3164,1.10000,0.90000,1.10000,0.90000
155727,'SAUNDERS_G78',  13.8000,2, 103,1105, 169,0.99998,  -3.9339,1.10000,0.90000,1.10000,0.90000
155733,'CARD_PWR_GS1',  13.8000,2, 103,1105, 103,1.02499, -10.1645,1.10000,0.90000,1.10000,0.90000
157050,'BECK_#2_H301', 345.0000,1, 103,1107, 160,1.06154, -39.9536,1.10000,0.90000,1.10000,0.90000
157051,'BECK_#2_H302', 345.0000,1, 103,1107, 160,1.06154, -39.9536,1.10000,0.90000,1.10000,0.90000
157052,'BECK_#2_TS  ', 220.0000,1, 103,1107, 160,1.11943, -39.9286,1.10000,0.90000,1.10000,0.90000
157058,'BECK_#2_L301', 220.0000,1, 103,1107, 160,1.11928, -39.9285,1.10000,0.90000,1.10000,0.90000
157059,'BECK_#2_L302', 220.0000,1, 103,1107, 160,1.11928, -39.9285,1.10000,0.90000,1.10000,0.90000
157062,'BECK_#2_BP76', 230.0000,1, 103,1107, 160,1.04613, -40.5532,1.10000,0.90000,1.10000,0.90000
157063,'BECK_#2_PA27', 230.0000,1, 103,1107, 160,1.04327, -39.7904,1.10000,0.90000,1.10000,0.90000
157672,'DECEW_#2_GS1',  13.8000,2, 103,1107, 169,1.00790, -41.1277,1.10000,0.90000,1.10000,0.90000
159616,'BRUCE_A_GS-4',  18.5000,2, 103,1109, 160,1.00000, -22.1418,1.10000,0.90000,1.10000,0.90000
175000,'ROSEMT-A    ', 115.0000,1, 107,1150, 107,1.01972, -25.5177,1.10000,0.90000,1.10000,0.90000
175001,'ROSEMT-B    ', 115.0000,1, 107,1150, 107,1.01972, -25.5177,1.10000,0.90000,1.10000,0.90000
180819,'CHA-NY      ', 765.0000,1, 104,1150, 104,0.98570, -22.3386,1.10000,0.90000,1.10000,0.90000
181025,'BNDCRT      ', 120.0000,1, 104,1150, 104,1.02080, -25.2383,1.10000,0.90000,1.10000,0.90000
181119,'CHANY1      ', 120.0000,1, 104,1153, 104,1.04276, -17.5375,1.10000,0.90000,1.10000,0.90000
181219,'CHANY2      ', 120.0000,1, 104,1153, 104,1.04276, -17.5375,1.10000,0.90000,1.10000,0.90000
181508,'CEDRES      ', 120.0000,1, 104,1150, 104,1.02788, -22.7695,1.10000,0.90000,1.10000,0.90000
190456,'LEPRG1      ',  26.0000,2, 105,1183,   1,1.00000,  -6.9768,1.10000,0.90000,1.10000,0.90000
200002,'BRANCHBG    ', 500.0000,1, 225,1826, 269,1.06147, -85.7307,1.10000,0.90000,1.10000,0.90000
200040,'C CLF G1    ',  25.0000,2, 225,1827, 269,1.00000, -68.7404,1.10000,0.90000,1.10000,0.90000
200042,'LIMERCK2    ',  22.0000,2, 225,1824, 269,1.00000, -71.2706,1.10000,0.90000,1.10000,0.90000
200091,'HOPATCONG   ', 500.0000,1, 225,1826, 269,1.03264, -84.4336,1.10000,0.90000,1.10000,0.90000
200094,'ROSELAND    ', 500.0000,1, 225,1826, 269,1.02540, -88.4674,1.10000,0.90000,1.10000,0.90000
200098,'LACHOP_T    ', 500.0000,1, 225,1823,   1,1.02928, -79.3900,1.10000,0.90000,1.10000,0.90000
200570,'26CORRY E.  ', 115.0000,1, 226, 206, 271,1.02345, -63.6322,1.10000,0.90000,1.10000,0.90000
200579,'26WARREN    ', 115.0000,1, 226, 206, 271,1.02581, -60.5064,1.10000,0.90000,1.10000,0.90000
200654,'26ERIE E    ', 230.0000,1, 226, 205, 271,1.02349, -61.2286,1.10000,0.90000,1.10000,0.90000
200655,'26ERIE E.   ',  34.5000,1, 226, 205, 271,1.04660, -69.2977,1.10000,0.90000,1.10000,0.90000
200674,'26TOWANDA   ', 115.0000,1, 226, 210, 271,1.00059, -58.3764,1.10000,0.90000,1.10000,0.90000
200675,'26E.TWANDA  ', 230.0000,1, 226, 210, 271,1.01122, -56.9943,1.10000,0.90000,1.10000,0.90000
200676,'26E.SAYRE   ', 115.0000,1, 226, 210, 271,0.97242, -60.5934,1.10000,0.90000,1.10000,0.90000
200679,'26TIFFANY   ', 115.0000,1, 226, 210, 271,1.00011, -62.2506,1.10000,0.90000,1.10000,0.90000
200680,'26LAUREL L  ', 115.0000,1, 226, 210, 271,0.99638, -60.1617,1.10000,0.90000,1.10000,0.90000
200681,'26LAURL LK  ',  34.5000,1, 226, 210, 271,1.00526, -61.6812,1.10000,0.90000,1.10000,0.90000
200688,'26E SAYRE1  ',  34.5000,1, 226, 210, 271,0.98935, -63.6515,1.10000,0.90000,1.10000,0.90000
200769,'26HOMER CY  ', 345.0000,1, 226, 208, 271,1.02336, -43.2016,1.10000,0.90000,1.10000,0.90000
200811,'26WARREN    ', 230.0000,1, 226, 206, 271,1.02530, -59.1891,1.10000,0.90000,1.10000,0.90000
200818,'26WARREN 2  ', 115.0000,1, 226, 206, 271,1.02586, -60.4841,1.10000,0.90000,1.10000,0.90000
200863,'26WARRN #2  ',  34.5000,1, 226, 206, 271,1.01946, -66.3843,1.10000,0.90000,1.10000,0.90000
200882,'26E SAYRE2  ',  34.5000,1, 226, 210, 271,0.98847, -63.5078,1.10000,0.90000,1.10000,0.90000
200924,'26CANYON    ', 230.0000,1, 226, 210, 271,1.00218, -58.4628,1.10000,0.90000,1.10000,0.90000
200928,'26FOURMILE  ', 230.0000,1, 226, 205, 271,1.02497, -62.1658,1.10000,0.90000,1.10000,0.90000
200929,'26MAINESBURG', 115.0000,1, 226, 210, 271,1.02499, -56.6597,1.10000,0.90000,1.10000,0.90000
200930,'26MAINESBURG', 345.0000,1, 226, 205, 271,1.04661, -53.3329,1.10000,0.90000,1.10000,0.90000
200940,'26SCOTCHHLLW', 230.0000,1, 226, 210, 271,1.01100, -57.0722,1.10000,0.90000,1.10000,0.90000
200942,'26PIERCEBRK ', 345.0000,1, 226, 206, 271,1.02737, -53.4081,1.10000,0.90000,1.10000,0.90000
200943,'26PIERCEBRK ', 230.0000,1, 226, 206, 271,1.00824, -54.7650,1.10000,0.90000,1.10000,0.90000
201201,'26WRREN CT  ',  13.8000,1, 226, 206, 271,1.02581, -60.5064,1.10000,0.90000,1.10000,0.90000
201206,'26WARRN #1  ',  34.5000,1, 226, 206, 271,1.02391, -62.2848,1.10000,0.90000,1.10000,0.90000
204659,'27TMI 1GEN  ',  19.0000,2, 227, 220, 272,1.00000, -66.5055,1.10000,0.90000,1.10000,0.90000
206403,'28W4-009    ', 230.0000,2, 228, 226, 273,1.00000, -86.3998,1.10000,0.90000,1.10000,0.90000
208055,'AA1-077-CT1 ',  23.5000,2, 229, 232,   1,1.00000, -56.9612,1.10000,0.90000,1.10000,0.90000
208933,'HUST 10     ',  22.0000,2, 225,1823,   1,1.00000, -49.9477,1.10000,0.90000,1.10000,0.90000
213606,'FAIRLESS    ',  13.8000,2, 230, 244, 279,0.97714, -92.3036,1.10000,0.90000,1.10000,0.90000
213742,'LIMERCK1    ',  22.0000,2, 230, 244, 279,1.00000, -72.1979,1.10000,0.90000,1.10000,0.90000
216908,'BAYONNE     ', 345.0000,1, 231, 250,   1,1.03831, -98.9949,1.10000,0.90000,1.10000,0.90000
217051,'LINDEN 3    ', 138.0000,1, 231, 250,   1,1.02099, -95.3901,1.10000,0.90000,1.10000,0.90000
217058,'MARION      ', 345.0000,1, 231, 250,   1,1.03783, -99.0759,1.10000,0.90000,1.10000,0.90000
217062,'WALDWICK    ', 230.0000,1, 231, 250,   1,1.02251, -71.7436,1.10000,0.90000,1.10000,0.90000
217063,'WALDWICK    ', 345.0000,1, 231, 250,   1,1.01778, -70.5060,1.10000,0.90000,1.10000,0.90000
217112,'HUDSON_G2   ',  20.0000,1, 231, 250,   1,1.03783, -99.0759,1.10000,0.90000,1.10000,0.90000
217131,'MARION_AB   ',  26.4000,1, 231, 250,   1,1.04166,-102.0325,1.10000,0.90000,1.10000,0.90000
217132,'MARION_IM   ',  26.4000,1, 231, 250,   1,1.04166,-102.0325,1.10000,0.90000,1.10000,0.90000
217133,'MARION_OU   ',  26.4000,1, 231, 250,   1,1.04166,-102.0325,1.10000,0.90000,1.10000,0.90000
217177,'CNV_BRG2    ',  77.0000,1, 231, 250,   1,0.99639, -89.2859,1.10000,0.90000,1.10000,0.90000
217178,'Q206_HUDSNDC', 345.0000,1, 231, 250,   1,1.02651, -89.3062,1.10000,0.90000,1.10000,0.90000
217958,'LINDEN_345  ', 345.0000,1, 231, 250,   1,1.03536, -98.5652,1.10000,0.90000,1.10000,0.90000
217960,'BERGEN      ', 345.0000,1, 231, 250,   1,1.03599, -98.9647,1.10000,0.90000,1.10000,0.90000
218300,'LINDEN      ', 230.0000,1, 231, 251,   1,1.02228, -95.4956,1.10000,0.90000,1.10000,0.90000
218308,'LINDEN_T1   ', 230.0000,1, 231, 251,   1,1.02228, -95.4956,1.10000,0.90000,1.10000,0.90000
218353,'MINUEST_R   ', 230.0000,1, 231, 251,   1,1.02134, -95.3084,1.10000,0.90000,1.10000,0.90000
218354,'MINUEST_G   ', 230.0000,1, 231, 251,   1,1.02319, -95.2846,1.10000,0.90000,1.10000,0.90000
218422,'LINDEN_COL  ', 230.0000,1, 231, 251,   1,1.02188, -95.0407,1.10000,0.90000,1.10000,0.90000
218444,'G22_VFT_PH1R',  17.5000,1, 231, 251,   1,0.98157, -74.6126,1.10000,0.90000,1.10000,0.90000
218446,'G22_VFT_PH2R',  17.5000,1, 231, 251,   1,0.98136, -74.6722,1.10000,0.90000,1.10000,0.90000
218448,'G22_VFT_PH3R',  17.5000,1, 231, 251,   1,0.98136, -74.6722,1.10000,0.90000,1.10000,0.90000
218529,'G22_VFT345KV', 345.0000,1, 231, 251,   1,0.99949, -83.1371,1.10000,0.90000,1.10000,0.90000
219046,'TOSCO_3     ', 230.0000,1, 231, 251,   1,1.02332, -95.8919,1.10000,0.90000,1.10000,0.90000
220908,'N.C G5-8    ',  13.8000,2, 232, 260,   1,0.97552, -90.9123,1.10000,0.90000,1.10000,0.90000
224099,'PANDACT1    ',  13.8000,2, 233, 268,   1,1.00000, -22.3505,1.10000,0.90000,1.10000,0.90000
234601,'DRLNGTON    ', 138.0000,1, 237, 298, 297,0.99670, -73.7104,1.10000,0.90000,1.10000,0.90000
234602,'FRANKLK     ',  69.0000,1, 237, 298, 297,0.98832, -77.2873,1.10000,0.90000,1.10000,0.90000
234603,'HCOR138     ', 138.0000,1, 237, 298, 297,0.95947, -77.0427,1.10000,0.90000,1.10000,0.90000
234604,'SMAH138     ', 138.0000,1, 237, 298, 297,0.99698, -73.6566,1.10000,0.90000,1.10000,0.90000
234605,'ALLENDAL    ', 138.0000,1, 237, 298, 297,0.99650, -73.7055,1.10000,0.90000,1.10000,0.90000
234606,'CLOSTER     ',  69.0000,1, 237, 298, 297,0.97769, -82.6527,1.10000,0.90000,1.10000,0.90000
234607,'SUMMIT      ',  69.0000,1, 237, 298, 297,0.97685, -79.3710,1.10000,0.90000,1.10000,0.90000
234608,'HCOR69      ',  69.0000,1, 237, 298, 297,0.98130, -80.1663,1.10000,0.90000,1.10000,0.90000
234609,'MONTVALE    ',  69.0000,1, 237, 298, 297,0.97391, -79.5781,1.10000,0.90000,1.10000,0.90000
234610,'SMAH69      ',  69.0000,1, 237, 298, 297,1.00806, -75.6654,1.10000,0.90000,1.10000,0.90000
234611,'HCOR34      ',  34.5000,1, 237, 298, 297,1.00598, -80.5789,1.10000,0.90000,1.10000,0.90000
234613,'MCARTHR BLVD', 138.0000,1, 237, 298, 297,0.99682, -73.6860,1.10000,0.90000,1.10000,0.90000
234614,'CRESSKIL    ',  69.0000,1, 237, 298, 297,0.97262, -83.1812,1.10000,0.90000,1.10000,0.90000
234615,'UPSR        ',  69.0000,1, 237, 298, 297,0.98508, -78.4822,1.10000,0.90000,1.10000,0.90000
238670,'02DVBSG1    ',  25.0000,2, 202,1230, 202,1.00000, -40.2244,1.10000,0.90000,1.10000,0.90000
243189,'05MLG2      ',  26.0000,2, 205,1251,   1,1.00000, -31.1362,1.10000,0.90000,1.10000,0.90000
247284,'05LEESVG    ',  13.8000,2, 205,1250,   1,1.00000, -50.2102,1.10000,0.90000,1.10000,0.90000
247292,'05KEY G1    ',  13.8000,2, 205,1252,   1,1.00000, -24.1002,1.10000,0.90000,1.10000,0.90000
247528,'05COVRT1    ',  16.0000,2, 205,1252,   1,1.00000, -26.8876,1.10000,0.90000,1.10000,0.90000
253901,'15BVRVL2    ',  22.0000,2, 215,1215, 215,1.00000, -36.3354,1.10000,0.90000,1.10000,0.90000
253970,'15BI2       ',  13.8000,2, 215,1215, 215,1.00000, -38.8181,1.10000,0.90000,1.10000,0.90000
256337,'18MCVST1    ',  22.0000,2, 218,1218, 267,1.00000, -34.0007,1.10000,0.90000,1.10000,0.90000
256409,'18PLYMO7    ',  13.8000,2, 218,1218, 218,1.00000, -44.7018,1.10000,0.90000,1.10000,0.90000
256423,'GRAYLING   C',  13.8000,2, 218,1264, 262,0.99264, -47.0719,1.10000,0.90000,1.10000,0.90000
264570,'19HANCK1    ', 120.0000,2, 219,1219, 219,1.00000, -57.3246,1.10000,0.90000,1.10000,0.90000
264625,'19NEAST     ', 120.0000,2, 219,1219, 219,0.94042, -92.3295,1.10000,0.90000,1.10000,0.90000
264985,'19WTRMN5    ', 120.0000,2, 219,1219, 219,0.97115, -65.6553,1.10000,0.90000,1.10000,0.90000
274650,'KINCAID  ;1U',  20.0000,2, 222,1276, 222,1.00000,  -4.3914,1.10000,0.90000,1.10000,0.90000
274725,'ZION EC  ;1P',  18.0000,2, 222,1280, 222,1.00000, -39.0177,1.10000,0.90000,1.10000,0.90000
292622,'TENASKA CT1 ',  20.0000,2, 201, 201,   1,1.00000, -36.0201,1.10000,0.90000,1.10000,0.90000
308377,'1BELEWS1    ',  18.0000,2, 342, 337, 306,1.00000, -28.2386,1.10000,0.90000,1.10000,0.90000
315131,'1EDGECMA    ',  13.8000,2, 345, 362, 312,1.00000, -53.2681,1.10000,0.90000,1.10000,0.90000
315201,'1BATH 1A    ',  20.5000,2, 345, 366, 312,1.00000, -34.4609,1.10000,0.90000,1.10000,0.90000
315253,'1MT STM3    ',  24.0000,2, 345, 366, 312,1.00000, -42.7031,1.10000,0.90000,1.10000,0.90000
315273,'1WARREN S1  ',  23.5000,2, 345, 366, 312,1.00000, -53.2141,1.10000,0.90000,1.10000,0.90000
336821,'1GGNS U1    ',  22.0000,2, 326, 390,   1,1.00000,  26.4152,1.10000,0.90000,1.10000,0.90000
344225,'1CAL   G1   ',  25.0000,3, 356,1330, 343,1.00000,   0.0000,1.10000,0.90000,1.10000,0.90000
364003,'1BR FERRY N3',  22.0000,2, 347,1360, 351,1.00000,  13.3928,1.10000,0.90000,1.10000,0.90000
364120,'1CUMBRL F2HL',  22.0000,2, 347,1364, 351,1.00000,   6.6706,1.10000,0.90000,1.10000,0.90000
386462,'1FARLEY 2   ',  22.0000,2, 346,1386, 321,1.00000,  -5.4003,1.10000,0.90000,1.10000,0.90000
400199,'STLUCIE1    ',  22.0000,2, 401, 401, 401,1.00000, -35.9635,1.10000,0.90000,1.10000,0.90000
532751,'WCGS U1     ',  25.0000,2, 536,1536, 536,1.00000,   4.9187,1.10000,0.90000,1.10000,0.90000
640009,'COOPER1G    ',  22.0000,2, 640, 686, 640,1.00000, -39.6801,1.10000,0.90000,1.10000,0.90000
669825,'DSY EE G    ',  18.2000,2, 667,1647, 667,1.00000,   9.2900,1.10000,0.90000,1.10000,0.90000
907461,'AA1-082 G1  ',  23.0000,2, 226, 210,   1,1.00000, -53.8993,1.10000,0.90000,1.10000,0.90000
907463,'AA1-082 MAIN', 230.0000,1, 226,   6, 271,1.01287, -56.5620,1.10000,0.90000,1.10000,0.90000
912221,'X4-039 ST   ',  19.0000,2, 345, 352, 312,1.00000, -68.8939,1.10000,0.90000,1.10000,0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
107430,'EQ',1, 101, 107,   119.397,   130.502,     0.000,     0.000,     0.000,     0.000, 101,1,0
107750,'EQ',1, 101, 107,   201.835,    68.626,     0.000,     0.000,     0.000,     0.000, 101,1,0
107930,'EQ',1, 101, 107,    85.200,    26.829,     0.000,     0.000,     0.000,     0.000, 101,1,0
108894,'1 ',1, 101, 107,     0.500,     0.500,     0.000,     0.000,     0.000,     0.000, 101,0,0
108894,'2 ',1, 101, 107,     0.500,     0.500,     0.000,     0.000,     0.000,     0.000, 101,0,0
108894,'EQ',1, 101, 107,    -8.015,    37.073,     0.000,     0.000,     0.000,     0.000, 101,1,0
109550,'EQ',1, 101, 108,    68.653,    36.080,     0.000,     0.000,     0.000,     0.000, 101,1,0
110984,'C3',1, 101, 110,     0.750,     0.000,     0.000,     0.000,     0.000,     0.000, 101,0,0
110984,'CC',1, 101, 110,     2.000,     1.200,     0.000,     0.000,     0.000,     0.000, 101,0,0
110984,'EQ',1, 101, 110,   718.554,   264.428,     0.000,     0.000,     0.000,     0.000, 101,1,0
111126,'4 ',1, 101, 110,     4.000,     2.460,     0.000,     0.000,     0.000,     0.000, 101,0,0
111126,'EQ',1, 101, 110,   197.135,   130.065,     0.000,     0.000,     0.000,     0.000, 101,1,0
113001,'EQ',1, 101, 111,   281.927,   153.718,     0.000,     0.000,     0.000,     0.000, 101,1,0
113096,'1 ',1, 101, 111,     1.980,     1.190,     0.000,     0.000,     0.000,     0.000, 101,0,0
113096,'EQ',1, 101, 111,     2.130,     1.280,     0.000,     0.000,     0.000,     0.000, 101,1,0
113102,'EQ',1, 101, 111,    -6.265,     8.324,     0.000,     0.000,     0.000,     0.000, 101,1,0
113405,'C1',1, 101, 111,     6.550,     3.930,     0.000,     0.000,     0.000,     0.000, 101,0,0
113405,'EQ',1, 101, 111,   267.494,   171.611,     0.000,     0.000,     0.000,     0.000, 101,1,0
115742,'1 ',1, 101, 111,     2.600,     1.400,     0.000,     0.000,     0.000,     0.000, 101,0,0
115742,'EQ',1, 101, 111,   155.998,    80.170,     0.000,     0.000,     0.000,     0.000, 101,1,0
116023,'EQ',1, 101, 112,   545.807,   239.461,     0.000,     0.000,     0.000,     0.000, 101,1,0
116579,'EQ',1, 101, 112,    42.238,    23.064,     0.000,     0.000,     0.000,     0.000, 101,1,0
116618,'C1',1, 101, 112,     1.090,     0.660,     0.000,     0.000,     0.000,     0.000, 101,0,0
116618,'EQ',1, 101, 112,    71.127,    31.406,     0.000,     0.000,     0.000,     0.000, 101,1,0
119259,'EQ',1, 101, 116,  1319.965,   394.621,     0.000,     0.000,     0.000,     0.000, 101,1,0
120380,'EQ',1, 101, 116,    50.702,     0.833,     0.000,     0.000,     0.000,     0.000, 101,1,0
121406,'EQ',1, 101, 116,   632.361,   138.793,     0.000,     0.000,     0.000,     0.000, 101,1,0
121513,'1 ',1, 101, 116,     5.000,     3.800,     0.000,     0.000,     0.000,     0.000, 101,0,0
121513,'EQ',1, 101, 116,   536.285,   375.246,     0.000,     0.000,     0.000,     0.000, 101,1,0
122933,'EQ',1, 101, 116,   161.960,    54.015,     0.000,     0.000,     0.000,     0.000, 101,1,0
125019,'EQ',1, 102, 154,    27.822,     4.258,     0.000,     0.000,     0.000,     0.000, 141,1,0
125022,'EQ',1, 102, 154,    83.226,    36.446,     0.000,     0.000,     0.000,     0.000, 141,1,0
125024,'1 ',1, 102, 154,    14.491,     0.818,     0.000,     0.000,     0.000,     0.000, 141,1,0
125024,'EQ',1, 102, 154,    66.066,    17.897,     0.000,     0.000,     0.000,     0.000, 141,1,0
125026,'1 ',1, 102, 154,    40.741,     6.738,     0.000,     0.000,     0.000,     0.000, 141,1,0
125026,'EQ',1, 102, 154,    74.036,    41.796,     0.000,     0.000,     0.000,     0.000, 141,1,0
125030,'1 ',1, 102, 154,    18.149,     1.014,     0.000,     0.000,     0.000,     0.000, 141,1,0
125030,'EQ',1, 102, 154,   111.377,    20.051,     0.000,     0.000,     0.000,     0.000, 141,1,0
125033,'1 ',1, 102, 154,    19.863,     3.980,     0.000,     0.000,     0.000,     0.000, 141,1,0
125033,'EQ',1, 102, 154,    71.136,     9.688,     0.000,     0.000,     0.000,     0.000, 141,1,0
125041,'1 ',1, 102, 154,    19.431,     4.739,     0.000,     0.000,     0.000,     0.000, 141,1,0
125041,'EQ',1, 102, 154,    75.845,    18.116,     0.000,     0.000,     0.000,     0.000, 141,1,0
125043,'EQ',1, 102, 154,   131.377,    22.252,     0.000,     0.000,     0.000,     0.000, 141,1,0
125044,'1 ',1, 102, 154,    30.869,     7.352,     0.000,     0.000,     0.000,     0.000, 141,1,0
125044,'EQ',1, 102, 154,    55.090,     3.408,     0.000,     0.000,     0.000,     0.000, 141,1,0
125046,'EQ',1, 102, 154,   103.823,    19.484,     0.000,     0.000,     0.000,     0.000, 141,1,0
125080,'EQ',1, 102, 154,    27.976,     2.294,     0.000,     0.000,     0.000,     0.000, 141,1,0
125093,'1 ',1, 102, 154,    14.137,     0.830,     0.000,     0.000,     0.000,     0.000, 141,1,0
125093,'EQ',1, 102, 154,    61.695,     3.216,     0.000,     0.000,     0.000,     0.000, 141,1,0
125127,'1 ',1, 102, 154,     1.084,     0.307,     0.000,     0.000,     0.000,     0.000, 141,1,0
125127,'EQ',1, 102, 154,    28.790,     1.224,     0.000,     0.000,     0.000,     0.000, 141,1,0
126313,'EQ',1, 102, 167,   123.492,    69.951,     0.000,     0.000,     0.000,     0.000, 142,1,0
126353,'EQ',1, 102, 159,   269.064,   171.254,     0.000,     0.000,     0.000,     0.000, 142,1,0
126363,'EQ',1, 102, 159,   832.523,   488.879,     0.000,     0.000,     0.000,     0.000, 142,1,0
126368,'EQ',1, 102, 169,   316.132,   198.796,     0.000,     0.000,     0.000,     0.000, 142,1,0
126372,'EQ',1, 102, 169,   313.323,   159.645,     0.000,     0.000,     0.000,     0.000, 142,1,0
126378,'EQ',1, 102, 169,   748.913,   491.739,     0.000,     0.000,     0.000,     0.000, 142,1,0
126384,'EQ',1, 102, 159,  1024.046,   715.421,     0.000,     0.000,     0.000,     0.000, 142,1,0
126385,'EQ',1, 102, 159,   260.152,   215.058,     0.000,     0.000,     0.000,     0.000, 142,1,0
126398,'EQ',1, 102, 159,    64.989,    37.924,     0.000,     0.000,     0.000,     0.000, 142,1,0
126416,'EQ',1, 102, 159,   161.179,    83.590,     0.000,     0.000,     0.000,     0.000, 142,1,0
126417,'EQ',1, 102, 159,    85.605,    43.181,     0.000,     0.000,     0.000,     0.000, 142,1,0
126418,'EQ',1, 102, 159,   242.968,   129.898,     0.000,     0.000,     0.000,     0.000, 142,1,0
126428,'EQ',1, 102, 159,  1278.764,   734.040,     0.000,     0.000,     0.000,     0.000, 142,1,0
126447,'EQ',1, 102, 159,   270.198,   174.425,     0.000,     0.000,     0.000,     0.000, 142,1,0
126455,'EQ',1, 102, 159,   581.452,   332.844,     0.000,     0.000,     0.000,     0.000, 142,1,0
126466,'EQ',1, 102, 159,   171.252,   102.510,     0.000,     0.000,     0.000,     0.000, 142,1,0
126467,'EQ',1, 102, 159,   229.305,   139.220,     0.000,     0.000,     0.000,     0.000, 142,1,0
126475,'EQ',1, 102, 159,   385.579,   297.175,     0.000,     0.000,     0.000,     0.000, 142,1,0
126476,'EQ',1, 102, 159,   147.377,    97.837,     0.000,     0.000,     0.000,     0.000, 142,1,0
126478,'EQ',1, 102, 159,   147.507,   100.667,     0.000,     0.000,     0.000,     0.000, 142,1,0
126479,'EQ',1, 102, 159,   149.130,    98.764,     0.000,     0.000,     0.000,     0.000, 142,1,0
126480,'EQ',1, 102, 159,   361.042,   207.800,     0.000,     0.000,     0.000,     0.000, 142,1,0
126481,'EQ',1, 102, 159,   575.792,   326.555,     0.000,     0.000,     0.000,     0.000, 142,1,0
126482,'EQ',1, 102, 159,    54.282,    34.962,     0.000,     0.000,     0.000,     0.000, 142,1,0
126483,'EQ',1, 102, 159,   288.250,   170.882,     0.000,     0.000,     0.000,     0.000, 142,1,0
126543,'EQ',1, 102, 159,   181.792,   128.842,     0.000,     0.000,     0.000,     0.000, 142,1,0
126544,'EQ',1, 102, 159,   172.724,   123.213,     0.000,     0.000,     0.000,     0.000, 142,1,0
126545,'EQ',1, 102, 159,   224.237,   159.377,     0.000,     0.000,     0.000,     0.000, 142,1,0
126546,'EQ',1, 102, 159,   205.613,   144.919,     0.000,     0.000,     0.000,     0.000, 142,1,0
126547,'EQ',1, 102, 159,   263.645,   181.808,     0.000,     0.000,     0.000,     0.000, 142,1,0
126582,'EQ',1, 102, 159,   421.889,   313.441,     0.000,     0.000,     0.000,     0.000, 142,1,0
126588,'EQ',1, 102, 159,   111.896,    60.853,     0.000,     0.000,     0.000,     0.000, 142,1,0
126595,'1 ',1, 102, 159,   132.948,    56.635,    45.430,    19.353,    14.360,    -6.118, 142,1,0
126614,'1 ',1, 102, 159,   173.339,    68.508,    11.980,     4.734,    32.463,   -12.830, 142,1,0
126628,'EQ',1, 102, 159,    80.793,    47.455,     0.000,     0.000,     0.000,     0.000, 142,1,0
126631,'EQ',1, 102, 159,    80.533,    47.334,     0.000,     0.000,     0.000,     0.000, 142,1,0
126634,'EQ',1, 102, 159,    81.032,    47.635,     0.000,     0.000,     0.000,     0.000, 142,1,0
126637,'EQ',1, 102, 159,    80.471,    47.307,     0.000,     0.000,     0.000,     0.000, 142,1,0
126642,'EQ',1, 102, 159,    69.160,    55.894,     0.000,     0.000,     0.000,     0.000, 142,1,0
126644,'EQ',1, 102, 159,   855.336,   576.319,     0.000,     0.000,     0.000,     0.000, 142,1,0
126645,'EQ',1, 102, 159,   850.664,   574.592,     0.000,     0.000,     0.000,     0.000, 142,1,0
126733,'1 ',1, 102, 169,    54.557,    21.562,    18.205,     7.194,     5.619,    -2.221, 142,1,0
126774,'EQ',1, 102, 167,   158.905,    88.716,     0.000,     0.000,     0.000,     0.000, 142,1,0
128842,'EQ',1, 102, 156,  -668.197,   363.656,     0.000,     0.000,     0.000,     0.000, 143,1,0
128900,'EQ',1, 102, 156,    73.045,    47.929,     0.000,     0.000,     0.000,     0.000, 143,1,0
129024,'EQ',1, 102, 156,   373.266,   190.289,     0.000,     0.000,     0.000,     0.000, 143,1,0
129071,'EQ',1, 102, 156,   110.081,    64.395,     0.000,     0.000,     0.000,     0.000, 143,1,0
129076,'EQ',1, 102, 156,   105.560,    56.323,     0.000,     0.000,     0.000,     0.000, 143,1,0
129081,'EQ',1, 102, 156,   262.065,   112.704,     0.000,     0.000,     0.000,     0.000, 143,1,0
129092,'EQ',1, 102, 156,   279.437,   130.810,     0.000,     0.000,     0.000,     0.000, 143,1,0
129109,'EQ',1, 102, 156,   824.523,   357.236,     0.000,     0.000,     0.000,     0.000, 143,1,0
129270,'1 ',1, 102, 156,    71.093,    40.243,     0.000,     0.000,     0.000,     0.000, 143,1,0
129270,'EQ',1, 102, 156,   441.049,   148.457,     0.000,     0.000,     0.000,     0.000, 143,1,0
129281,'EQ',1, 102, 156,    69.773,    28.944,     0.000,     0.000,     0.000,     0.000, 143,1,0
129293,'EQ',1, 102, 156,   341.078,   138.740,     0.000,     0.000,     0.000,     0.000, 143,1,0
129310,'1 ',1, 102, 156,    79.579,    23.922,     0.000,     0.000,     0.000,     0.000, 143,1,0
129310,'EQ',1, 102, 156,   950.898,   365.960,     0.000,     0.000,     0.000,     0.000, 143,1,0
129343,'EQ',1, 102, 156,   157.467,    75.584,     0.000,     0.000,     0.000,     0.000, 143,1,0
129458,'EQ',1, 102, 156,   554.775,   206.368,     0.000,     0.000,     0.000,     0.000, 143,1,0
129469,'EQ',1, 102, 156,    77.498,    26.589,     0.000,     0.000,     0.000,     0.000, 143,1,0
129621,'EQ',1, 102, 156,   176.064,    46.805,     0.000,     0.000,     0.000,     0.000, 143,1,0
130750,'EQ',1, 102, 151,   123.397,    87.317,     0.000,     0.000,     0.000,     0.000, 144,1,0
130755,'EQ',1, 102, 150,   -14.860,    -9.823,     0.000,     0.000,     0.000,     0.000, 144,1,0
130762,'EQ',1, 102, 149,   -26.268,   -16.477,     0.000,     0.000,     0.000,     0.000, 144,1,0
130763,'EQ',1, 102, 150,    -2.386,    -1.194,     0.000,     0.000,     0.000,     0.000, 144,1,0
130764,'EQ',1, 102, 150,    -1.722,    -0.948,     0.000,     0.000,     0.000,     0.000, 144,1,0
130766,'EQ',1, 102, 149,    -0.426,     0.000,     0.000,     0.000,     0.000,     0.000, 144,1,0
130772,'1 ',1, 102, 150,     7.007,     3.017,     0.000,     0.000,     0.000,     0.000, 144,1,0
130805,'EQ',1, 102, 151,   120.947,    87.565,     0.000,     0.000,     0.000,     0.000, 144,1,0
130806,'EQ',1, 102, 145,   710.858,   335.701,     0.000,     0.000,     0.000,     0.000, 145,1,0
130807,'EQ',1, 102, 150,    64.661,    43.368,     0.000,     0.000,     0.000,     0.000, 144,1,0
130814,'EQ',1, 102, 150,   131.760,    71.377,     0.000,     0.000,     0.000,     0.000, 144,1,0
130815,'EQ',1, 102, 145,   278.852,   123.876,     0.000,     0.000,     0.000,     0.000, 145,1,0
130824,'EQ',1, 102, 150,   202.054,   146.428,     0.000,     0.000,     0.000,     0.000, 144,1,0
130826,'EQ',1, 102, 150,   106.311,    51.778,     0.000,     0.000,     0.000,     0.000, 144,1,0
130830,'EQ',1, 102, 150,   126.395,    60.808,     0.000,     0.000,     0.000,     0.000, 144,1,0
130836,'EQ',1, 102, 150,    62.429,    25.307,     0.000,     0.000,     0.000,     0.000, 144,1,0
130838,'EQ',1, 102, 150,   332.605,   229.350,     0.000,     0.000,     0.000,     0.000, 144,1,0
130845,'EQ',1, 102, 150,    47.605,    19.721,     0.000,     0.000,     0.000,     0.000, 144,1,0
130846,'EQ',1, 102, 149,    24.876,    11.831,     0.000,     0.000,     0.000,     0.000, 144,1,0
130857,'EQ',1, 102, 149,   192.109,   113.793,     0.000,     0.000,     0.000,     0.000, 144,1,0
130865,'EQ',1, 102, 174,   280.422,   154.059,     0.000,     0.000,     0.000,     0.000, 144,1,0
131103,'EQ',1, 102, 150,     4.606,     5.187,     0.000,     0.000,     0.000,     0.000, 144,1,0
131155,'EQ',1, 102, 150,    66.288,    44.886,     0.000,     0.000,     0.000,     0.000, 144,1,0
131241,'EQ',1, 102, 150,    91.365,    63.084,     0.000,     0.000,     0.000,     0.000, 144,1,0
131393,'EQ',1, 102, 150,    12.681,    15.228,     0.000,     0.000,     0.000,     0.000, 144,1,0
131611,'1 ',1, 102, 149,    32.814,    22.018,     0.000,     0.000,     0.000,     0.000, 144,1,0
131611,'EQ',1, 102, 149,    18.038,     6.040,     0.000,     0.000,     0.000,     0.000, 144,1,0
131613,'1 ',1, 102, 149,    14.502,     4.973,     0.000,     0.000,     0.000,     0.000, 144,1,0
131646,'EQ',1, 102, 149,     0.206,     0.165,     0.000,     0.000,     0.000,     0.000, 144,1,0
131753,'EQ',1, 102, 163,    36.088,    18.970,     0.000,     0.000,     0.000,     0.000, 144,1,0
134854,'EQ',1, 102, 150,     9.189,     6.564,     0.000,     0.000,     0.000,     0.000, 144,1,0
134862,'1 ',1, 102, 150,     5.754,     0.000,     0.000,     0.000,     0.000,     0.000, 144,1,0
135273,'EQ',1, 102, 145,   116.867,    49.904,     0.000,     0.000,     0.000,     0.000, 145,1,0
135277,'EQ',1, 102, 145,   124.931,    47.334,     0.000,     0.000,     0.000,     0.000, 145,1,0
135406,'1 ',1, 102, 145,     6.930,     2.180,     0.000,     0.000,     0.000,     0.000, 145,0,0
135406,'EQ',1, 102, 145,    43.842,    23.673,     0.000,     0.000,     0.000,     0.000, 145,1,0
135435,'EQ',1, 102, 145,    14.393,     4.755,     0.000,     0.000,     0.000,     0.000, 145,1,0
135436,'1 ',1, 102, 145,   157.173,    37.289,     0.000,     0.000,     0.000,     0.000, 145,1,0
135451,'EQ',1, 102, 145,   132.560,    58.949,     0.000,     0.000,     0.000,     0.000, 145,1,0
135460,'EQ',1, 102, 145,   103.937,    56.526,     0.000,     0.000,     0.000,     0.000, 145,1,0
135461,'EQ',1, 102, 145,   164.629,    56.400,     0.000,     0.000,     0.000,     0.000, 145,1,0
135497,'EQ',1, 102, 145,    28.231,    10.132,     0.000,     0.000,     0.000,     0.000, 145,1,0
135498,'EQ',1, 102, 145,    31.583,    10.582,     0.000,     0.000,     0.000,     0.000, 145,1,0
135546,'1 ',1, 102, 145,    21.960,     9.660,     0.000,     0.000,     0.000,     0.000, 145,0,0
135564,'EQ',1, 102, 145,   104.977,    40.993,     0.000,     0.000,     0.000,     0.000, 145,1,0
135568,'1 ',1, 102, 145,     3.510,     1.840,     0.000,     0.000,     0.000,     0.000, 145,0,0
135568,'EQ',1, 102, 145,    18.692,     8.284,     0.000,     0.000,     0.000,     0.000, 145,1,0
135587,'1 ',1, 102, 145,    97.965,    42.911,     0.000,     0.000,     0.000,     0.000, 145,1,0
135871,'EQ',1, 102, 173,   147.046,    60.670,     0.000,     0.000,     0.000,     0.000, 145,1,0
136101,'EQ',1, 102, 147,     2.593,     0.852,     0.000,     0.000,     0.000,     0.000, 145,1,0
136102,'EQ',1, 102, 147,     2.593,     0.852,     0.000,     0.000,     0.000,     0.000, 145,1,0
136155,'EQ',1, 102, 146,     5.732,     0.010,     0.000,     0.000,     0.000,     0.000, 145,1,0
136181,'EQ',1, 102, 146,   239.470,    98.254,     0.000,     0.000,     0.000,     0.000, 145,1,0
136189,'EQ',1, 102, 146,   326.625,   137.624,     0.000,     0.000,     0.000,     0.000, 145,1,0
136191,'EQ',1, 102, 146,   290.573,   170.302,     0.000,     0.000,     0.000,     0.000, 145,1,0
136225,'EQ',1, 102, 146,   134.587,    85.941,     0.000,     0.000,     0.000,     0.000, 145,1,0
136253,'EQ',1, 102, 146,   125.544,    60.180,     0.000,     0.000,     0.000,     0.000, 145,1,0
136398,'EQ',1, 102, 146,    37.471,    13.741,     0.000,     0.000,     0.000,     0.000, 145,1,0
136706,'EQ',1, 102, 146,     3.733,     4.340,     0.000,     0.000,     0.000,     0.000, 145,1,0
136755,'EQ',1, 102, 147,    52.815,    20.504,     0.000,     0.000,     0.000,     0.000, 145,1,0
136762,'1 ',1, 102, 147,     9.750,     2.076,     0.000,     0.000,     0.000,     0.000, 145,1,0
136762,'EQ',1, 102, 147,    -3.279,     4.448,     0.000,     0.000,     0.000,     0.000, 145,1,0
136767,'EQ',1, 102, 175,   119.268,    52.549,     0.000,     0.000,     0.000,     0.000, 145,1,0
136772,'1 ',1, 102, 147,    26.820,    13.887,     0.000,     0.000,     0.000,     0.000, 145,0,0
136772,'EQ',1, 102, 147,     5.403,     4.879,     0.000,     0.000,     0.000,     0.000, 145,1,0
136773,'EQ',1, 102, 147,   133.247,    52.970,     0.000,     0.000,     0.000,     0.000, 145,1,0
136775,'1 ',1, 102, 147,     3.089,     0.624,     0.000,     0.000,     0.000,     0.000, 145,0,0
136775,'EQ',1, 102, 147,    16.201,     6.118,     0.000,     0.000,     0.000,     0.000, 145,1,0
136786,'1 ',1, 102, 147,     1.443,     0.633,     0.000,     0.000,     0.000,     0.000, 145,1,0
136789,'1 ',1, 102, 147,    10.656,     1.203,     0.000,     0.000,     0.000,     0.000, 145,1,0
136789,'EQ',1, 102, 147,    24.742,    12.121,     0.000,     0.000,     0.000,     0.000, 145,1,0
136795,'1 ',1, 102, 175,     0.674,     0.325,     0.000,     0.000,     0.000,     0.000, 145,1,0
136795,'EQ',1, 102, 175,    20.029,     9.618,     0.000,     0.000,     0.000,     0.000, 145,1,0
136796,'1 ',1, 102, 147,     3.961,     2.712,     0.000,     0.000,     0.000,     0.000, 145,0,0
136796,'EQ',1, 102, 147,    14.012,     7.321,     0.000,     0.000,     0.000,     0.000, 145,1,0
136807,'EQ',1, 102, 147,    44.301,    28.604,     0.000,     0.000,     0.000,     0.000, 145,1,0
136824,'EQ',1, 102, 147,     0.174,     0.305,     0.000,     0.000,     0.000,     0.000, 145,1,0
136918,'EQ',1, 102, 175,    15.799,     7.278,     0.000,     0.000,     0.000,     0.000, 145,1,0
137154,'EQ',1, 102, 147,     6.265,     4.937,     0.000,     0.000,     0.000,     0.000, 145,1,0
137212,'EQ',1, 102, 147,     3.189,     1.875,     0.000,     0.000,     0.000,     0.000, 145,1,0
137233,'1 ',1, 102, 147,    35.874,     6.231,     0.000,     0.000,     0.000,     0.000, 145,1,0
137233,'EQ',1, 102, 147,   255.725,    85.284,     0.000,     0.000,     0.000,     0.000, 145,1,0
137235,'EQ',1, 102, 147,   221.999,   107.109,     0.000,     0.000,     0.000,     0.000, 145,1,0
137488,'1 ',1, 102, 148,    17.947,     7.242,     0.000,     0.000,     0.000,     0.000, 145,1,0
137488,'EQ',1, 102, 148,    41.532,    25.947,     0.000,     0.000,     0.000,     0.000, 145,1,0
137496,'EQ',1, 102, 148,    34.413,    18.938,     0.000,     0.000,     0.000,     0.000, 145,1,0
137502,'1 ',1, 102, 148,    28.968,    13.119,     0.000,     0.000,     0.000,     0.000, 145,1,0
137502,'EQ',1, 102, 148,    65.060,    30.861,     0.000,     0.000,     0.000,     0.000, 145,1,0
137510,'EQ',1, 102, 148,    37.446,    16.102,     0.000,     0.000,     0.000,     0.000, 145,1,0
137516,'EQ',1, 102, 148,    26.253,    14.459,     0.000,     0.000,     0.000,     0.000, 145,1,0
137528,'1 ',1, 102, 148,    24.874,     9.970,     0.000,     0.000,     0.000,     0.000, 145,1,0
137528,'EQ',1, 102, 148,   197.062,    98.225,     0.000,     0.000,     0.000,     0.000, 145,1,0
137529,'1 ',1, 102, 148,    28.338,    11.545,     0.000,     0.000,     0.000,     0.000, 145,1,0
137529,'EQ',1, 102, 148,   215.488,   124.070,     0.000,     0.000,     0.000,     0.000, 145,1,0
137532,'1 ',1, 102, 148,    16.163,     5.668,     0.000,     0.000,     0.000,     0.000, 145,1,0
137532,'EQ',1, 102, 148,   511.757,   249.428,     0.000,     0.000,     0.000,     0.000, 145,1,0
137563,'EQ',1, 102, 148,   181.503,    94.632,     0.000,     0.000,     0.000,     0.000, 145,1,0
137710,'EQ',1, 102, 148,   125.281,    69.127,     0.000,     0.000,     0.000,     0.000, 145,1,0
137716,'EQ',1, 102, 148,    63.703,    37.100,     0.000,     0.000,     0.000,     0.000, 145,1,0
137717,'EQ',1, 102, 148,    36.705,    14.093,     0.000,     0.000,     0.000,     0.000, 145,1,0
137885,'1 ',1, 102, 148,     7.242,     2.519,     0.000,     0.000,     0.000,     0.000, 145,1,0
137885,'EQ',1, 102, 148,     6.627,     6.225,     0.000,     0.000,     0.000,     0.000, 145,1,0
137886,'1 ',1, 102, 148,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 145,1,0
137886,'EQ',1, 102, 148,   160.105,    77.718,     0.000,     0.000,     0.000,     0.000, 145,1,0
137887,'1 ',1, 102, 148,     0.206,     0.412,     0.000,     0.000,     0.000,     0.000, 145,0,0
137887,'EQ',1, 102, 148,    43.857,    23.457,     0.000,     0.000,     0.000,     0.000, 145,1,0
137904,'EQ',1, 102, 148,   314.474,   133.960,     0.000,     0.000,     0.000,     0.000, 145,1,0
137917,'1 ',1, 102, 148,     6.822,     2.205,     0.000,     0.000,     0.000,     0.000, 145,1,0
137917,'EQ',1, 102, 148,    87.114,    41.732,     0.000,     0.000,     0.000,     0.000, 145,1,0
145003,'EQ',1, 102, 145,    42.709,    14.589,     0.000,     0.000,     0.000,     0.000, 145,1,0
146035,'EQ',1, 102, 148,    22.203,     9.935,     0.000,     0.000,     0.000,     0.000, 145,1,0
146097,'EQ',1, 102, 146,   145.466,    72.856,     0.000,     0.000,     0.000,     0.000, 145,1,0
146742,'EQ',1, 102, 175,     0.684,     0.891,     0.000,     0.000,     0.000,     0.000, 145,1,0
146743,'EQ',1, 102, 175,     9.044,     7.354,     0.000,     0.000,     0.000,     0.000, 145,1,0
146769,'EQ',1, 102, 155,    96.908,    22.514,     0.000,     0.000,     0.000,     0.000, 146,1,0
146771,'EQ',1, 102, 155,    20.291,     6.309,     0.000,     0.000,     0.000,     0.000, 146,1,0
146773,'EQ',1, 102, 155,    19.647,     2.306,     0.000,     0.000,     0.000,     0.000, 146,1,0
146774,'EQ',1, 102, 155,    72.600,    17.656,     0.000,     0.000,     0.000,     0.000, 146,1,0
146775,'1 ',1, 102, 155,    51.039,    13.991,     0.000,     0.000,     0.000,     0.000, 146,1,0
146775,'EQ',1, 102, 155,   104.688,    28.493,     0.000,     0.000,     0.000,     0.000, 146,1,0
146777,'1 ',1, 102, 155,    10.544,     6.601,     0.000,     0.000,     0.000,     0.000, 146,1,0
146790,'1 ',1, 102, 155,    13.402,     1.576,     0.000,     0.000,     0.000,     0.000, 146,1,0
146790,'EQ',1, 102, 155,    72.371,    20.705,     0.000,     0.000,     0.000,     0.000, 146,1,0
146804,'1 ',1, 102, 155,    25.419,     5.025,     0.000,     0.000,     0.000,     0.000, 146,1,0
146804,'EQ',1, 102, 155,   159.523,    40.916,     0.000,     0.000,     0.000,     0.000, 146,1,0
146807,'1 ',1, 102, 155,    24.533,     4.040,     0.000,     0.000,     0.000,     0.000, 146,1,0
146807,'EQ',1, 102, 155,    20.440,     5.809,     0.000,     0.000,     0.000,     0.000, 146,1,0
146809,'EQ',1, 102, 155,   151.157,    42.787,     0.000,     0.000,     0.000,     0.000, 146,1,0
146812,'1 ',1, 102, 155,    38.328,    13.300,     0.000,     0.000,     0.000,     0.000, 146,1,0
146812,'EQ',1, 102, 155,    45.877,    14.006,     0.000,     0.000,     0.000,     0.000, 146,1,0
146826,'1 ',1, 102, 155,     5.025,    10.248,     0.000,     0.000,     0.000,     0.000, 146,1,0
146826,'EQ',1, 102, 155,     1.355,     0.273,     0.000,     0.000,     0.000,     0.000, 146,1,0
146850,'EQ',1, 102, 155,    33.536,     6.518,     0.000,     0.000,     0.000,     0.000, 146,1,0
146868,'1 ',1, 102, 155,    21.873,     9.557,     0.000,     0.000,     0.000,     0.000, 146,1,0
146868,'EQ',1, 102, 155,    34.827,     7.845,     0.000,     0.000,     0.000,     0.000, 146,1,0
146873,'EQ',1, 102, 155,    34.782,    12.275,     0.000,     0.000,     0.000,     0.000, 146,1,0
147799,'EQ',1, 102, 172,    33.089,     2.470,     0.000,     0.000,     0.000,     0.000, 147,1,0
147849,'EQ',1, 102, 158,   173.944,    91.666,     0.000,     0.000,     0.000,     0.000, 147,1,0
147850,'EQ',1, 102, 157,    40.759,    16.802,     0.000,     0.000,     0.000,     0.000, 147,1,0
147851,'EQ',1, 102, 157,    75.613,    35.389,     0.000,     0.000,     0.000,     0.000, 147,1,0
147852,'EQ',1, 102, 158,    60.808,    33.927,     0.000,     0.000,     0.000,     0.000, 147,1,0
147856,'EQ',1, 102, 158,    41.916,    22.365,     0.000,     0.000,     0.000,     0.000, 147,1,0
147954,'1 ',1, 102, 157,    45.000,    11.000,     0.000,     0.000,     0.000,     0.000, 147,0,0
147954,'EQ',1, 102, 145,    98.598,    28.984,     0.000,     0.000,     0.000,     0.000, 147,1,0
149019,'1 ',1, 102, 153,    21.493,     8.359,     0.000,     0.000,     0.000,     0.000, 148,1,0
149019,'EQ',1, 102, 153,   401.477,   247.092,     0.000,     0.000,     0.000,     0.000, 148,1,0
149020,'EQ',1, 102, 153,   242.184,   145.370,     0.000,     0.000,     0.000,     0.000, 148,1,0
149025,'EQ',1, 102, 153,   625.498,   369.944,     0.000,     0.000,     0.000,     0.000, 148,1,0
149067,'1 ',1, 102, 153,    14.420,     3.030,     0.000,     0.000,     0.000,     0.000, 148,1,0
149067,'EQ',1, 102, 153,   376.764,   239.215,     0.000,     0.000,     0.000,     0.000, 148,1,0
154682,'EQ',1, 103,1104,    90.682,   177.889,     0.000,     0.000,     0.000,     0.000, 160,1,0
155069,'EQ',1, 103,1105,   246.522,   671.083,     0.000,     0.000,     0.000,     0.000, 160,1,0
155725,'EQ',1, 103,1105,     0.149,     0.216,     0.000,     0.000,     0.000,     0.000, 169,1,0
155733,'EQ',1, 103,1105,   168.849,   120.111,     0.000,     0.000,     0.000,     0.000, 103,1,0
157052,'EQ',1, 103,1107,  2746.054,  1682.312,     0.000,     0.000,     0.000,     0.000, 160,1,0
157672,'EQ',1, 103,1107,    94.663,    64.170,     0.000,     0.000,     0.000,     0.000, 169,1,0
159616,'EQ',1, 103,1109, 20527.994, 18799.074,     0.000,     0.000,     0.000,     0.000, 160,1,0
175000,'1 ',1, 107,1150,    22.300,     2.230,     0.000,     0.000,     0.000,     0.000,  99,1,0
175001,'1 ',1, 107,1150,    22.300,     2.230,     0.000,     0.000,     0.000,     0.000,  99,1,0
181119,'EQ',1, 104,1153,  -414.024,   316.380,     0.000,     0.000,     0.000,     0.000, 104,1,0
181219,'EQ',1, 104,1153,  -414.024,   316.380,     0.000,     0.000,     0.000,     0.000, 104,1,0
190456,'1 ',1, 105,1190,    20.200,     3.658,     0.000,     0.000,     0.000,     0.000,   1,1,0
190456,'EQ',1, 105,1183, 23719.717, 14045.662,     0.000,     0.000,     0.000,     0.000,   1,1,0
200002,'EQ',1, 225,1826,  4669.389,  2847.714,     0.000,     0.000,     0.000,     0.000, 269,1,0
200040,'EQ',1, 225,1827, 13612.012, 10252.124,     0.000,     0.000,     0.000,     0.000, 269,1,0
200042,'EQ',1, 225,1824, 25380.820, 17972.430,     0.000,     0.000,     0.000,     0.000, 269,1,0
200094,'EQ',1, 225,1826,  1025.906,   773.320,     0.000,     0.000,     0.000,     0.000, 269,1,0
200098,'EQ',1, 225,1823,   240.021,    36.005,     0.000,     0.000,     0.000,     0.000,   1,1,0
200570,'EQ',1, 226, 206,    60.649,     9.270,     0.000,     0.000,     0.000,     0.000, 271,1,0
200655,'T1',1, 226, 205,    28.434,     5.049,     0.000,     0.000,     0.000,     0.000, 271,1,0
200674,'EQ',1, 226, 210,    91.020,    25.117,     0.000,     0.000,     0.000,     0.000, 271,1,0
200679,'EQ',1, 226, 210,    91.783,    22.823,     0.000,     0.000,     0.000,     0.000, 271,1,0
200681,'T1',1, 226, 210,     4.489,    -1.767,     0.000,     0.000,     0.000,     0.000, 271,1,0
200688,'T3',1, 226, 210,    22.477,     1.161,     0.000,     0.000,     0.000,     0.000, 271,1,0
200769,'EQ',1, 226, 208,   692.979,   371.012,     0.000,     0.000,     0.000,     0.000, 271,1,0
200811,'EQ',1, 226, 206,   160.667,    48.312,     0.000,     0.000,     0.000,     0.000, 271,1,0
200818,'EQ',1, 226, 206,    24.854,    -4.092,     0.000,     0.000,     0.000,     0.000, 271,1,0
200863,'T2',1, 226, 206,    35.664,    -1.557,     0.000,     0.000,     0.000,     0.000, 271,1,0
200882,'T1',1, 226, 210,    24.032,    -0.460,     0.000,     0.000,     0.000,     0.000, 271,1,0
200924,'C ',1, 226, 210,     4.817,     1.075,     0.000,     0.000,     0.000,     0.000, 271,1,0
200924,'EQ',1, 226, 210,   102.337,    40.131,     0.000,     0.000,     0.000,     0.000, 271,1,0
200928,'EQ',1, 226, 205,   682.950,   190.939,     0.000,     0.000,     0.000,     0.000, 271,1,0
200929,'EQ',1, 226, 210,    89.417,    22.202,     0.000,     0.000,     0.000,     0.000, 271,1,0
200940,'C ',1, 226, 210,    12.999,     9.353,     0.000,     0.000,     0.000,     0.000, 271,1,0
200940,'EQ',1, 226, 210,    80.210,    24.479,     0.000,     0.000,     0.000,     0.000, 271,1,0
200943,'EQ',1, 226, 206,   134.658,    36.139,     0.000,     0.000,     0.000,     0.000, 271,1,0
201206,'T1',1, 226, 206,    14.054,     0.112,     0.000,     0.000,     0.000,     0.000, 271,1,0
204659,'EQ',1, 227, 220,  1805.067,  1066.887,     0.000,     0.000,     0.000,     0.000, 272,1,0
206403,'EQ',1, 228, 226,  3983.591,  2383.308,     0.000,     0.000,     0.000,     0.000, 273,1,0
208055,'EQ',1, 229, 232,  1072.674,   560.299,     0.000,     0.000,     0.000,     0.000,   1,1,0
208933,'EQ',1, 225,1823,   136.251,   111.019,     0.000,     0.000,     0.000,     0.000,   1,1,0
213606,'EQ',1, 230, 244,   139.261,    83.857,     0.000,     0.000,     0.000,     0.000, 279,1,0
213742,'EQ',1, 230, 244,   850.304,   712.533,     0.000,     0.000,     0.000,     0.000, 279,1,0
216908,'EQ',1, 231, 250,   338.230,   183.270,     0.000,     0.000,     0.000,     0.000,   1,1,0
217051,'EQ',1, 231, 250,    18.850,     9.137,     0.000,     0.000,     0.000,     0.000,   1,1,0
217062,'EQ',1, 231, 250,  1339.462,   828.082,     0.000,     0.000,     0.000,     0.000,   1,1,0
217131,'1 ',1, 231, 250,    41.972,    14.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
217132,'1 ',1, 231, 250,    41.972,    14.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
217133,'1 ',1, 231, 250,    41.972,    14.612,     0.000,     0.000,     0.000,     0.000,   1,1,0
217177,'EQ',1, 231, 250,  -319.874,   201.197,     0.000,     0.000,     0.000,     0.000,   1,1,0
217958,'EQ',1, 231, 250,   664.179,   420.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
217960,'EQ',1, 231, 250,   974.921,   617.964,     0.000,     0.000,     0.000,     0.000,   1,1,0
218353,'EQ',1, 231, 251,  1064.307,   595.250,     0.000,     0.000,     0.000,     0.000,   1,1,0
218354,'EQ',1, 231, 251,   317.976,   163.973,     0.000,     0.000,     0.000,     0.000,   1,1,0
218444,'EQ',1, 231, 251,     1.638,     0.391,     0.000,     0.000,     0.000,     0.000,   1,1,0
218446,'EQ',1, 231, 251,     1.637,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
218448,'EQ',1, 231, 251,     1.637,     0.390,     0.000,     0.000,     0.000,     0.000,   1,1,0
219046,'EQ',1, 231, 251,  1178.429,   666.694,     0.000,     0.000,     0.000,     0.000,   1,1,0
220908,'EQ',1, 232, 260,   171.622,   144.262,     0.000,     0.000,     0.000,     0.000,   1,1,0
224099,'EQ',1, 233, 268,    26.431,    66.624,     0.000,     0.000,     0.000,     0.000,   1,1,0
234601,'1 ',1, 237, 298,    41.471,     7.712,     0.000,     0.000,     0.000,     0.000,  10,1,0
234602,'1 ',1, 237, 298,    32.389,     7.283,     0.000,     0.000,     0.000,     0.000,  10,1,0
234602,'EQ',1, 237, 298,    34.316,     7.785,     0.000,     0.000,     0.000,     0.000, 297,1,0
234604,'1 ',1, 237, 298,    27.848,     5.998,     0.000,     0.000,     0.000,     0.000,  10,1,0
234605,'1 ',1, 237, 298,    50.554,    15.595,     0.000,     0.000,     0.000,     0.000,  10,1,0
234606,'1 ',1, 237, 298,    40.443,    11.996,     0.000,     0.000,     0.000,     0.000,  10,1,0
234607,'1 ',1, 237, 298,    29.647,     5.998,     0.000,     0.000,     0.000,     0.000,  10,1,0
234608,'1 ',1, 237, 298,    27.162,     7.283,     0.000,     0.000,     0.000,     0.000,  10,1,0
234609,'1 ',1, 237, 298,    24.420,     7.712,     0.000,     0.000,     0.000,     0.000,  10,1,0
234610,'1 ',1, 237, 298,     8.054,     4.285,     0.000,     0.000,     0.000,     0.000,  10,1,0
234613,'1 ',1, 237, 298,     4.113,     1.371,     0.000,     0.000,     0.000,     0.000,  10,1,0
234614,'1 ',1, 237, 298,    38.387,     7.712,     0.000,     0.000,     0.000,     0.000,  10,1,0
234615,'1 ',1, 237, 298,    41.385,     5.998,     0.000,     0.000,     0.000,     0.000,  10,1,0
238670,'AX',1, 202,1230,    42.506,    36.803,     0.000,     0.000,     0.000,     0.000, 202,1,0
238670,'EQ',1, 202,1230,  8050.708,  4010.526,     0.000,     0.000,     0.000,     0.000, 202,1,0
243189,'EQ',1, 205,1251,  2416.437,  1751.864,     0.000,     0.000,     0.000,     0.000,   1,1,0
247284,'EQ',1, 205,1250,    64.930,    27.195,     0.000,     0.000,     0.000,     0.000,   1,1,0
247292,'EQ',1, 205,1252,   240.649,   145.602,     0.000,     0.000,     0.000,     0.000,   1,1,0
247528,'EQ',1, 205,1252,   937.876,   729.145,     0.000,     0.000,     0.000,     0.000,   1,1,0
253901,'AX',1, 215,1215,    48.000,    20.000,     0.000,     0.000,     0.000,     0.000, 203,0,0
253901,'EQ',1, 215,1215, 21605.480, 14886.599,     0.000,     0.000,     0.000,     0.000, 215,1,0
253970,'EQ',1, 215,1215,    78.580,    42.201,     0.000,     0.000,     0.000,     0.000, 215,1,0
256337,'EQ',1, 218,1218,   723.841,   706.805,     0.000,     0.000,     0.000,     0.000, 267,1,0
256409,'EQ',1, 218,1218,   760.862,   470.970,     0.000,     0.000,     0.000,     0.000, 218,1,0
256423,'EQ',1, 218,1264,    51.850,    33.109,     0.000,     0.000,     0.000,     0.000, 262,1,0
256423,'S1',1, 218,1263,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000, 262,1,0
264570,'1 ',1, 219,1219,    48.075,    12.769,     0.000,     0.000,     0.000,     0.000, 242,1,0
264570,'EQ',1, 219,1219, 18389.312, 12413.777,     0.000,     0.000,     0.000,     0.000, 219,1,0
264625,'1 ',1, 219,1219,    20.602,     8.144,     0.000,     0.000,     0.000,     0.000, 242,1,0
264625,'EQ',1, 219,1219,  1600.844,   607.602,     0.000,     0.000,     0.000,     0.000, 219,1,0
264985,'EQ',1, 219,1219,   977.462,   414.307,     0.000,     0.000,     0.000,     0.000, 219,1,0
274650,'EQ',1, 222,1276,   789.519,   531.812,     0.000,     0.000,     0.000,     0.000, 222,1,0
274725,'EQ',1, 222,1280,  1232.555,   499.264,     0.000,     0.000,     0.000,     0.000, 222,1,0
292622,'EQ',1, 201, 201,   892.627,   508.969,     0.000,     0.000,     0.000,     0.000,   1,1,0
308377,'EQ',1, 342, 337, 42736.762, 24810.707,     0.000,     0.000,     0.000,     0.000, 306,1,0
315131,'EQ',1, 345, 362,   215.389,    78.023,     0.000,     0.000,     0.000,     0.000, 312,1,0
315201,'EQ',1, 345, 366,  1390.228,  1121.682,     0.000,     0.000,     0.000,     0.000, 312,1,0
315253,'EQ',1, 345, 366,   777.191,   878.732,     0.000,     0.000,     0.000,     0.000, 312,1,0
315273,'EQ',1, 345, 366,  1298.621,  1095.618,     0.000,     0.000,     0.000,     0.000, 312,1,0
336821,'EQ',1, 326, 390, 48963.199, 25302.822,     0.000,     0.000,     0.000,     0.000,   1,1,0
344225,'EQ',1, 356,1330,113049.375, 60994.020,     0.000,     0.000,     0.000,     0.000, 343,1,0
344225,'SS',1, 356,1330,    56.000,    29.500,     0.000,     0.000,     0.000,     0.000,   1,0,0
364003,'EQ',1, 347,1360,   697.262,   504.680,     0.000,     0.000,     0.000,     0.000, 351,1,0
364003,'U1',1, 347,1374,    35.500,    19.400,     0.000,     0.000,     0.000,     0.000, 351,0,0
364120,'EQ',1, 347,1364, 58724.324, 32028.449,     0.000,     0.000,     0.000,     0.000, 351,1,0
364120,'U1',1, 347,1374,    37.500,    28.100,     0.000,     0.000,     0.000,     0.000, 351,0,0
364120,'U2',1, 347,1374,    37.500,    28.100,     0.000,     0.000,     0.000,     0.000, 351,0,0
386462,'EQ',1, 346,1386, 47656.059, 26634.887,     0.000,     0.000,     0.000,     0.000, 321,1,0
400199,'EQ',1, 401, 401, 49799.004, 26906.107,     0.000,     0.000,     0.000,     0.000, 401,1,0
532751,'EQ',1, 536,1536, 34301.320, 17002.057,     0.000,     0.000,     0.000,     0.000, 536,1,0
532751,'N1',1, 536,1536,    58.000,    26.500,     0.000,     0.000,     0.000,     0.000, 599,0,0
640009,'EQ',1, 640, 686, 11360.857,  5125.938,     0.000,     0.000,     0.000,     0.000, 640,1,0
640009,'N4',1, 640, 686,    24.400,    10.400,     0.000,     0.000,     0.000,     0.000, 640,0,0
669825,'EQ',1, 667,1647,  7372.054,  7160.770,     0.000,     0.000,     0.000,     0.000, 667,1,0
907461,'EQ',1, 226, 210,   458.727,   270.286,     0.000,     0.000,     0.000,     0.000,   1,1,0
912221,'EQ',1, 345, 352,  2605.821,  1345.394,     0.000,     0.000,     0.000,     0.000, 312,1,0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
107430,'EQ',1,     3.528,   169.465
107750,'EQ',1,    -6.434,   132.868
107930,'EQ',1,    -2.249,    63.438
108894,'EQ',1,     0.941,    34.837
109550,'EQ',1,     3.661,    17.576
110984,'EQ',1,     3.621,   420.578
111126,'EQ',1,    -0.422,   139.295
113001,'EQ',1,   -18.983,   479.250
113096,'EQ',1,     6.588,  -251.583
113102,'EQ',1,     0.824,    -2.025
113405,'EQ',1,     3.231,   155.394
115742,'EQ',1,     2.490,    28.648
116023,'1 ',1,     0.000,   100.000
116023,'EQ',1,   -17.733,   472.130
116579,'EQ',1,     3.423,     5.201
116618,'EQ',1,    -1.299,    26.374
119259,'1 ',1,     0.000,   200.000
119259,'EQ',1,    -6.959,   849.201
120380,'1 ',1,     0.000,    10.000
120380,'EQ',1,    -1.038,     9.411
121406,'EQ',1,     4.076,   211.416
121513,'EQ',1,    10.231,   351.961
122933,'EQ',1,     1.803,    54.718
125019,'EQ',1,     0.023,     6.550
125022,'EQ',1,     0.138,    56.634
125024,'EQ',1,     0.986,     8.636
125026,'EQ',1,     2.277,    27.832
125030,'1 ',1,     0.000,    22.960
125030,'EQ',1,    -0.637,    49.206
125033,'EQ',1,     1.701,     0.566
125041,'EQ',1,    -1.485,    26.144
125043,'EQ',1,     0.363,    29.565
125044,'1 ',1,     0.000,     9.620
125044,'EQ',1,     0.038,    12.408
125046,'EQ',1,     0.074,     1.856
125080,'EQ',1,    -0.070,     9.042
125093,'EQ',1,     0.468,    12.381
125127,'1 ',1,     0.000,    10.000
125127,'EQ',1,    -0.154,     7.467
126262,'EQ',1,     0.220,   -11.794
126270,'EQ',1,    -1.089,    65.394
126271,'EQ',1,    -0.096,    -0.948
126272,'EQ',1,    -1.275,    78.280
126273,'EQ',1,    -1.222,    65.480
126275,'EQ',1,    -1.105,    50.834
126278,'1 ',1,     0.000,   -60.000
126281,'1 ',1,     0.000,   270.000
126283,'1 ',1,     0.000,  -150.000
126285,'1 ',1,     0.000,  -150.000
126286,'1 ',1,     0.000,  -150.000
126295,'EQ',1,    28.298,  1469.908
126304,'EQ',1,    -0.025,     1.823
126310,'EQ',1,     0.004,     0.195
126313,'EQ',1,    -0.126,    56.563
126328,'EQ',1,    -0.097,    -0.944
126340,'EQ',1,     0.006,    -0.312
126342,'EQ',1,     1.132,   -67.331
126353,'EQ',1,    -0.169,    97.969
126363,'EQ',1,     0.610,   261.420
126368,'EQ',1,    -0.008,   248.316
126372,'EQ',1,     0.761,    72.614
126378,'1 ',1,     0.000,  -160.000
126378,'EQ',1,     2.004,   342.589
126384,'EQ',1,     7.462,   115.294
126385,'EQ',1,    -0.247,   119.169
126398,'EQ',1,     0.180,    49.438
126416,'EQ',1,     0.049,    27.599
126417,'EQ',1,    -0.007,    27.305
126418,'EQ',1,     2.773,   144.351
126428,'EQ',1,     0.558,   393.724
126437,'EQ',1,    -0.024,     2.662
126447,'EQ',1,     0.116,   101.249
126455,'EQ',1,     1.905,   253.126
126466,'EQ',1,     0.069,    47.300
126467,'EQ',1,     0.115,    72.934
126475,'EQ',1,     0.218,   117.574
126476,'EQ',1,    -0.012,    68.279
126478,'EQ',1,     0.145,    57.589
126479,'EQ',1,     0.209,    56.063
126480,'EQ',1,     0.656,   177.594
126481,'EQ',1,    -1.470,   428.931
126482,'EQ',1,     0.371,    -0.884
126483,'EQ',1,    -0.777,   144.975
126543,'EQ',1,    -0.723,    78.710
126544,'EQ',1,     0.317,    59.151
126545,'EQ',1,    -0.191,    79.548
126546,'EQ',1,    -0.331,    76.818
126547,'EQ',1,    -0.431,    98.075
126582,'EQ',1,    -2.697,   207.626
126588,'EQ',1,    -0.182,    60.192
126595,'EQ',1,    -2.108,    58.879
126614,'1 ',1,     0.000,    90.000
126614,'EQ',1,     0.000,     0.403
126628,'EQ',1,     0.760,   -33.235
126631,'EQ',1,     0.808,   -36.123
126634,'EQ',1,     0.428,   -13.389
126637,'EQ',1,     0.817,   -35.741
126641,'EQ',1,    -2.757,   161.608
126642,'1 ',1,     0.000,  -150.000
126642,'EQ',1,   -28.004,  -764.340
126643,'EQ',1,     1.218,  -759.689
126644,'EQ',1,     1.400,   748.810
126724,'1 ',1,     0.000,   -70.000
126733,'1 ',1,     0.000,    40.000
126774,'EQ',1,     0.103,    77.173
126780,'EQ',1,    -0.972,    52.363
126781,'EQ',1,    -0.957,    52.223
126819,'EQ',1,     0.599,   -10.213
126847,'EQ',1,     1.988,  -107.775
127100,'1 ',1,     0.000,   -60.000
128245,'EQ',1,     0.451,   -24.107
128248,'EQ',1,    -0.445,    23.760
128700,'1 ',1,     0.000,   120.000
128824,'1 ',1,     0.000,  -150.000
128830,'1 ',1,     0.000,  -150.000
128842,'1 ',1,     0.000,   250.000
128900,'EQ',1,     8.869,   -67.738
129024,'EQ',1,    10.678,    59.148
129071,'EQ',1,    -0.905,    74.744
129076,'EQ',1,     4.377,   -28.962
129081,'EQ',1,     1.760,    35.790
129092,'EQ',1,     2.611,    28.754
129109,'EQ',1,    98.466,   -32.806
129270,'EQ',1,    -7.313,   134.859
129281,'EQ',1,    -0.155,    82.010
129293,'EQ',1,     6.589,   139.531
129310,'EQ',1,   -16.842,   663.693
129343,'2 ',1,     0.000,   100.000
129343,'EQ',1,     4.166,   188.828
129458,'EQ',1,  -111.850,   248.000
129469,'EQ',1,    -2.782,    62.333
129621,'EQ',1,   -90.159,   275.762
130750,'1 ',1,     0.000,   280.000
130750,'EQ',1,     1.247,    68.530
130751,'EQ',1,    -0.009,    -2.878
130753,'EQ',1,     0.131,  -106.275
130755,'1 ',1,     0.000,    50.000
130755,'EQ',1,    -2.043,   130.473
130762,'EQ',1,     0.259,    -7.582
130763,'EQ',1,    30.973, -1700.408
130764,'EQ',1,    -1.534,    41.702
130766,'EQ',1,     0.085,    -0.142
130805,'EQ',1,     1.895,    68.955
130806,'1 ',1,     0.000,   300.000
130806,'EQ',1,     0.080,   188.012
130807,'1 ',1,     0.000,    51.000
130807,'EQ',1,     1.079,    25.948
130814,'EQ',1,     6.590,  -161.582
130815,'EQ',1,    -3.138,    80.052
130824,'1 ',1,     0.000,    50.000
130824,'EQ',1,     5.857,    77.798
130826,'EQ',1,    -4.628,    24.828
130830,'EQ',1,    -0.442,    69.260
130836,'EQ',1,    -2.855,    29.732
130838,'EQ',1,     6.716,    68.420
130845,'EQ',1,    -2.638,    38.176
130846,'EQ',1,    -0.486,     9.412
130857,'EQ',1,     0.398,    52.970
130865,'EQ',1,    -0.902,   121.050
130872,'EQ',1,     0.066,    31.531
130876,'EQ',1,   -37.564,  1952.284
131103,'EQ',1,     0.460,     4.888
131155,'EQ',1,     3.522,    54.669
131241,'EQ',1,     2.802,    34.636
131393,'EQ',1,     3.547,    14.353
131611,'EQ',1,    -0.703,    22.003
131613,'1 ',1,     0.000,     3.000
131646,'EQ',1,     0.721,   -19.325
131753,'1 ',1,     0.000,    10.000
131753,'EQ',1,     0.117,     8.223
134854,'EQ',1,     0.615,    13.213
135200,'EQ',1,    -0.028,     0.959
135203,'EQ',1,     0.029,     0.334
135251,'EQ',1,     0.000,     0.601
135273,'1 ',1,     0.000,    32.000
135273,'EQ',1,     0.187,    18.032
135277,'1 ',1,     0.000,    50.000
135277,'EQ',1,     3.637,    -2.844
135406,'EQ',1,     0.000,     0.401
135414,'1 ',1,     0.000,   100.000
135416,'1 ',1,     0.170,   -34.400
135417,'1 ',1,     0.170,   -34.400
135435,'EQ',1,     0.001,     0.191
135451,'1 ',1,     0.000,   150.000
135451,'EQ',1,     0.148,     3.492
135460,'EQ',1,     1.797,     1.466
135461,'EQ',1,    -0.015,     1.886
135497,'EQ',1,     0.021,     0.057
135498,'EQ',1,    -0.010,     0.985
135564,'EQ',1,     1.402,    44.698
135613,'1 ',1,     0.000,   100.000
135614,'1 ',1,     0.200,   -87.400
135871,'EQ',1,    -0.280,    59.728
136101,'EQ',1,     0.000,     0.148
136102,'EQ',1,     0.000,     0.148
136181,'1 ',1,     0.000,   108.000
136181,'EQ',1,     2.524,    23.394
136189,'EQ',1,     1.481,    41.197
136191,'EQ',1,     2.575,   111.506
136225,'EQ',1,    -0.196,    79.515
136253,'EQ',1,     1.150,    25.961
136398,'EQ',1,    -3.470,    25.796
136706,'EQ',1,     0.191,    -1.494
136755,'1 ',1,     0.000,    27.000
136755,'EQ',1,     0.673,    15.616
136762,'EQ',1,    -0.256,     0.066
136767,'1 ',1,     0.000,    25.000
136767,'EQ',1,     0.806,    12.564
136772,'EQ',1,     0.000,     0.836
136773,'EQ',1,     1.217,    26.677
136775,'EQ',1,    -5.045,    33.823
136789,'EQ',1,    -1.081,    13.868
136795,'EQ',1,    -2.126,    22.726
136796,'EQ',1,     0.275,    13.343
136807,'EQ',1,    -0.368,    23.691
136821,'EQ',1,    -0.006,     0.454
136823,'EQ',1,     0.003,     0.036
136824,'EQ',1,     0.843,   -12.863
136918,'EQ',1,    -1.048,    10.000
137154,'EQ',1,     6.267,   -43.823
137212,'EQ',1,    -0.004,     2.675
137233,'1 ',1,     0.000,    27.000
137233,'EQ',1,    -0.155,    65.201
137235,'EQ',1,     1.353,    36.235
137488,'EQ',1,    -0.537,    31.141
137496,'EQ',1,     0.005,     2.278
137502,'EQ',1,     0.305,    18.934
137510,'EQ',1,     0.330,     9.336
137516,'EQ',1,     2.585,    -3.614
137528,'1 ',1,     0.000,    54.000
137528,'2 ',1,     0.000,   100.000
137528,'EQ',1,     4.189,    27.970
137529,'1 ',1,     0.000,    50.000
137529,'EQ',1,     8.014,    41.939
137532,'1 ',1,     0.000,    54.000
137532,'2 ',1,     0.000,   130.000
137532,'EQ',1,     9.065,    74.175
137563,'1 ',1,     0.000,    30.000
137563,'EQ',1,     5.142,    27.538
137710,'EQ',1,   -26.321,   133.332
137716,'EQ',1,     1.532,     1.621
137717,'EQ',1,    -0.385,    14.945
137730,'1 ',1,     0.000,    75.000
137730,'2 ',1,     0.000,   100.000
137885,'EQ',1,     3.805,    -9.981
137886,'EQ',1,    -1.650,    63.129
137887,'EQ',1,   -28.309,    12.914
137904,'EQ',1,     2.593,    62.337
137917,'1 ',1,     0.000,    28.800
137917,'2 ',1,     0.000,    40.000
137917,'EQ',1,    -0.093,    19.303
137921,'EQ',1,    -0.002,     0.054
137924,'EQ',1,     2.514,   -29.056
137927,'EQ',1,    -2.397,    72.554
145003,'EQ',1,    -0.106,    32.822
146035,'EQ',1,    -0.028,     0.380
146095,'EQ',1,     0.000,    -0.651
146097,'EQ',1,     0.701,     7.715
146142,'1 ',1,     0.000,    75.000
146742,'EQ',1,    -0.040,    -1.065
146743,'EQ',1,     0.228,    -0.357
146769,'EQ',1,    -1.446,    62.747
146771,'EQ',1,     0.547,    -3.351
146774,'EQ',1,    -1.300,    39.978
146775,'EQ',1,    -0.205,    27.465
146790,'EQ',1,     1.089,   -31.250
146804,'1 ',1,     0.000,    16.000
146804,'EQ',1,     0.142,    64.204
146807,'EQ',1,    -0.006,    16.522
146809,'EQ',1,    -0.135,    76.263
146812,'EQ',1,     1.390,    11.077
146826,'EQ',1,     0.099,    -0.948
146850,'EQ',1,     1.164,    -9.562
146868,'EQ',1,    -0.467,     8.604
146873,'EQ',1,     0.384,     9.489
147763,'EQ',1,     0.520,   -31.364
147766,'EQ',1,     0.586,   -34.360
147771,'EQ',1,     3.025,  -148.523
147799,'EQ',1,     1.203,     5.969
147827,'1 ',1,     0.000,  -200.000
147828,'1 ',1,     0.000,  -200.000
147829,'1 ',1,     0.000,  -150.000
147839,'EQ',1,    -1.081,    64.300
147843,'EQ',1,    -1.770,    65.134
147844,'EQ',1,    -2.085,    77.608
147849,'EQ',1,    -1.707,   157.246
147850,'EQ',1,    -0.202,     5.920
147851,'EQ',1,     0.005,     0.539
147852,'1 ',1,     0.000,    28.000
147852,'EQ',1,     3.869,  -104.138
147855,'EQ',1,    -0.030,     1.012
147856,'EQ',1,     0.576,    31.045
147954,'EQ',1,    -1.718,    10.580
147967,'EQ',1,    -0.001,     0.015
147970,'EQ',1,     0.031,     0.575
147980,'EQ',1,    -2.819,    49.834
148049,'1 ',1,     0.000,   147.200
148706,'EQ',1,     2.962,   -47.461
148716,'EQ',1,    -0.014,     0.356
148717,'EQ',1,    -0.002,     0.375
148718,'EQ',1,    -0.016,     0.331
148720,'1 ',1,     0.000,   200.000
149000,'1 ',1,     0.000,   135.000
149019,'EQ',1,    13.596,   246.140
149020,'EQ',1,     5.376,   151.759
149025,'1 ',1,     0.000,    75.000
149025,'EQ',1,    -3.960,   294.124
149067,'EQ',1,    13.390,   247.358
154682,'EQ',1,     7.366,   200.288
155069,'EQ',1,   -61.055,  1000.000
155115,'EQ',1,    -3.823,   150.000
155116,'EQ',1,    -3.445,   150.000
155725,'EQ',1,    29.821, -1164.949
155727,'EQ',1,     7.195,    50.000
155733,'EQ',1,     3.613,    77.180
157052,'EQ',1,  -175.802,  1000.000
157672,'EQ',1,     0.993,    33.014
159616,'EQ',1,   141.470, 15306.510
175000,'99',1,     0.000,     0.012
175001,'99',1,     0.000,     0.012
181025,'EQ',1,     0.000,     1.507
181119,'EQ',1,   -15.157,   634.350
181508,'EQ',1,    -1.470,    18.358
190456,'EQ',1,  -355.031, 10207.920
200002,'1 ',1,     0.000,   200.000
200002,'2 ',1,     0.000,   200.000
200002,'EQ',1,   -26.749,  4000.000
200040,'EQ',1,   119.178, 10259.130
200042,'EQ',1,   333.447, 10596.710
200094,'EQ',1,    19.090,   815.018
200098,'EQ',1,   -22.135,   611.771
200570,'EQ',1,    -1.265,    18.488
200674,'1 ',1,     0.000,    33.000
200674,'EQ',1,    -9.698,     9.718
200679,'1 ',1,     0.000,    57.600
200679,'EQ',1,    -4.138,     6.613
200769,'EQ',1,   -29.570,   677.368
200811,'EQ',1,    -3.962,   148.613
200818,'EQ',1,     0.000,     0.459
200924,'EQ',1,   -11.064,    22.631
200928,'1 ',1,     0.000,    72.300
200928,'EQ',1,     0.319,   300.236
200929,'EQ',1,    -6.959,    13.368
200940,'EQ',1,    -5.168,    41.827
200943,'EQ',1,    -0.780,    64.720
204659,'EQ',1,     1.107,   813.101
206403,'EQ',1,   -33.952,  2054.242
208055,'EQ',1,   -56.634,   740.997
208933,'EQ',1,     5.661,   129.747
213606,'EQ',1,     3.150,    67.325
213742,'EQ',1,    21.446,   512.337
216908,'EQ',1,     1.233,   350.482
217051,'EQ',1,     5.406,  -160.819
217062,'EQ',1,     4.957,  1073.676
217178,'1 ',1,     0.000,   390.000
217958,'EQ',1,     3.206,   452.694
217960,'EQ',1,    30.821,   787.298
218308,'EQ',1,    -0.375,    24.596
218353,'EQ',1,   -25.489,   735.664
218354,'EQ',1,    -6.020,   205.672
218444,'EQ',1,     0.569,   -18.056
218446,'EQ',1,     0.579,   -18.543
218448,'EQ',1,     0.579,   -18.543
219046,'EQ',1,   -35.886,  1021.049
220908,'EQ',1,     6.093,   113.258
224099,'EQ',1,     2.188,    17.520
234606,'1 ',1,     0.000,    32.000
238670,'EQ',1,   255.735,  2614.394
243189,'EQ',1,    45.609,  1244.691
247284,'EQ',1,     1.695,    24.742
247292,'EQ',1,     5.625,    71.394
247528,'EQ',1,    21.510,   546.065
253901,'EQ',1,    21.299, 13540.091
253970,'EQ',1,     2.823,     7.307
256337,'EQ',1,   -13.053,   547.632
256409,'EQ',1,     8.563,   388.863
256423,'EQ',1,     2.194,    18.795
264570,'EQ',1,   -13.246,  8390.037
264625,'EQ',1,   -45.663,  1100.000
264985,'EQ',1,   -30.095,   628.648
274650,'EQ',1,    -9.671,   364.216
274725,'EQ',1,     1.753,   557.229
292622,'EQ',1,     3.166,   271.392
308377,'EQ',1,   246.814, 17328.787
315131,'EQ',1,    -4.749,    57.101
315201,'EQ',1,    23.645,  1217.567
315253,'EQ',1,     9.926,  1077.725
315273,'EQ',1,    24.234,  1182.769
336821,'EQ',1,   100.185, 15031.250
344225,'EQ',1,  -376.544, 35778.910
364003,'EQ',1,    11.128,   429.923
364120,'EQ',1,   257.571, 26079.049
386462,'EQ',1,  -640.084, 18668.680
400199,'EQ',1,  -605.776, 13419.369
532751,'EQ',1, -1204.212, 11964.359
640009,'EQ',1,  -814.564,  3831.647
669825,'EQ',1,  -186.760,  4237.992
907461,'EQ',1,     4.085,   196.296
912221,'EQ',1,    54.423,  1122.905
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
108894,'Z ',    19.940,     2.365,     9.970,    -7.580,1.00000,     0,    28.000, 0.00000E+0, 3.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
109550,'Z ',    48.990,    20.754,    24.490,   -12.250,1.00000,     0,    51.000, 0.00000E+0, 3.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
110984,'Z ',    60.140,   -20.740,    30.070,   -20.740,1.00000,     0,    79.580, 0.00000E+0, 2.64230E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
111126,'Z ',   174.000,    -0.589,    87.000,   -43.500,1.00000,     0,   219.000, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
113096,'Z ',   593.110,    61.347,   296.550,  -148.280,1.00000,     0,   666.000, 0.00000E+0, 3.06450E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
113102,'Z ',    22.900,     2.405,    11.450,   -12.340,1.00000,     0,    28.500, 0.00000E+0, 2.89860E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
113405,'Z ',   349.460,    19.937,   174.730,   -87.360,1.00000,     0,   475.000, 0.00000E+0, 3.07980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
115742,'Z ',   170.600,    52.435,    85.300,   -42.650,1.00000,     0,   200.000, 0.00000E+0, 1.79000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
116579,'Z ',    64.680,    11.226,    32.340,   -28.940,1.00000,     0,    77.520, 0.00000E+0, 3.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
116618,'Z ',   173.290,   -18.029,    86.640,   -43.320,1.00000,     0,   232.200, 0.00000E+0, 2.51400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
121513,'Z ',   897.000,    28.773,   448.500,  -224.250,1.00000,     0,  1020.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
122933,'Z ',   111.480,   -11.180,    55.740,   -27.870,1.00000,     0,   139.400, 0.00000E+0, 2.69450E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 101,1.0000
125024,'1 ',     0.280,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 1.53000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,     0.500,     0.000, 141,1.0000
125033,'1 ',     1.100,     0.000,     0.000,     0.000,1.00000,     0,     3.000, 0.00000E+0, 1.53000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,     2.000,     0.000, 141,1.0000
125093,'Z ',    34.660,     7.242,    17.330,    -8.670,1.00000,     0,    50.000, 0.00000E+0, 2.60000E-1, 0.00000E+0, 2.89700E-2,1.00000,1,  100.0,  9999.000, -9999.000, 141,1.0000
125190,'1 ',  1026.940,    97.075,   276.000,   -57.690,1.00000,     0,   690.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   589.500,   150.000, 141,1.0000
125192,'2 ',   587.000,    24.297,   266.400,   -47.460,1.00000,     0,   690.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   599.500,     0.000, 141,1.0000
125193,'Z ',   324.470,   117.463,   162.240,   -81.120,1.00000,     0,   454.600, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 141,1.0000
125195,'Z ',   114.000,    42.459,    83.000,   -28.500,1.00000,     0,   141.200, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 141,1.0000
126251,'1 ',    62.990,    36.936,    50.610,   -10.550,1.00000,     0,    81.000, 0.00000E+0, 1.00000E-1, 0.00000E+0, 0.00000E+0,1.03030,1,  100.0,    71.550,    19.200, 142,1.0000
126251,'2 ',    70.590,    41.393,    50.610,   -10.550,1.00000,     0,    75.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.03030,1,  100.0,    71.550,    17.800, 142,1.0000
126252,'1 ',    82.390,    47.340,    47.340,    -8.460,1.00000,     0,   100.000, 0.00000E+0, 9.30000E-2, 0.00000E+0, 0.00000E+0,1.03030,1,  100.0,    92.800,    30.500, 142,1.0000
126252,'2 ',    82.390,    47.340,    47.340,    -8.460,1.00000,     0,   100.000, 0.00000E+0, 9.30000E-2, 0.00000E+0, 0.00000E+0,1.03030,1,  100.0,    92.800,    30.500, 142,1.0000
126257,'Z ',   256.870,    68.209,   128.430,   -64.220,1.00000,     0,   368.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126271,'Z ',   132.450,    35.503,    66.220,   -33.110,1.00000,     0,   184.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126302,'Z ',   265.030,    66.613,   132.510,   -66.260,1.00000,     0,   473.600, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126311,'Z ',   339.000,   -56.464,   169.500,   -84.750,1.00000,     0,   558.000, 0.00000E+0, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126328,'1 ',    68.540,    18.529,    48.440,   -22.280,1.00000,     0,    92.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    72.500,    60.000, 142,1.0000
126329,'1 ',    63.120,    16.886,    49.960,   -25.240,1.00000,     0,    92.000, 0.00000E+0, 1.52000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    68.000,    60.000, 142,1.0000
126340,'Z ',   213.830,    61.464,   106.920,   -53.460,1.00000,     0,   315.900, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126359,'1 ',     0.000,    31.963,    36.060,   -15.200,1.00000,     0,    74.600, 0.00000E+0, 1.70000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,    52.100,     0.000, 142,1.0000
126379,'1 ',    60.730,    26.759,    27.240,   -16.690,1.00000,     0,   100.000, 0.00000E+0, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   15.0,    82.440,     0.000, 142,1.0000
126379,'2 ',    60.730,    26.759,    29.620,   -18.160,1.00000,     0,   100.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   15.0,    89.660,     0.000, 142,1.0000
126468,'1 ',   129.130,    40.310,    40.310,   -62.410,1.00000,     0,   195.000, 2.50000E-3, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   152.300,    30.000, 142,1.0000
126469,'1 ',   148.440,     7.260,    76.850,   -61.600,1.00000,     0,   195.000, 2.50000E-3, 1.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   149.100,    30.000, 142,1.0000
126588,'Z ',    25.480,    12.740,    12.740,    -6.370,1.00000,     0,    43.760, 0.00000E+0, 2.88000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126650,'1 ',   202.030,    99.328,   311.380,  -142.380,1.00000,     0,   595.000, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   512.600,   141.000, 142,1.0000
126651,'2 ',  1012.100,   309.163,   512.620,   -69.540,1.00000,     0,  1439.180, 0.00000E+0, 3.05000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1012.090,   314.000, 142,1.0000
126652,'1 ',   250.310,    25.964,   309.720,  -119.670,1.00000,     0,   556.000, 2.00000E-3, 2.65000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   429.850,    75.000, 142,1.0000
126652,'2 ',   309.890,    32.144,   391.000,  -151.070,1.00000,     0,   820.000, 2.71000E-3, 2.35000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   542.660,    75.000, 142,1.0000
126653,'1 ',   128.180,    38.606,   146.380,   -77.180,1.00000,     0,   202.000, 4.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.500,    32.600, 142,1.0000
126653,'2 ',   131.490,    39.603,   146.380,   -77.180,1.00000,     0,   226.000, 5.00000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   165.500,    36.400, 142,1.0000
126654,'1 ',   156.940,    37.544,   121.300,   -79.950,1.00000,     0,   202.000, 4.00000E-3, 2.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   178.940,    32.600, 142,1.0000
126654,'2 ',   177.860,    42.548,   135.700,   -89.430,1.00000,     0,   226.000, 5.00000E-3, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   200.160,    36.400, 142,1.0000
126656,'1 ',   105.790,    36.925,   156.860,   -42.510,1.00000,     0,   227.000, 2.00000E-3, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   196.600,    36.600, 142,1.0000
126656,'2 ',   105.790,    36.925,   147.140,   -39.870,1.00000,     0,   213.000, 6.00000E-3, 3.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   184.400,    34.400, 142,1.0000
126657,'1 ',   146.360,   -13.736,   148.580,   -76.080,1.00000,     0,   212.000, 6.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   37.0,   170.920,    35.000, 142,1.0000
126657,'2 ',   173.710,   -16.303,   169.570,   -86.840,1.00000,     0,   242.000, 6.00000E-3, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   37.0,   195.080,    40.000, 142,1.0000
126658,'1 ',    72.000,   -67.692,   153.070,   -80.470,1.00000,     0,   212.000, 6.00000E-3, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   37.0,   175.690,    35.000, 142,1.0000
126658,'2 ',    82.000,   -77.094,   174.700,   -91.840,1.00000,     0,   242.000, 6.00000E-3, 2.47600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   37.0,   200.510,    40.000, 142,1.0000
126659,'1 ',    42.050,    -1.260,    42.130,   -18.380,1.00000,     0,   102.540, 0.00000E+0, 1.75000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.190,     0.000, 142,1.0000
126660,'Z ',   210.260,    -6.186,   105.130,   -52.560,1.00000,     0,   529.000, 0.00000E+0, 3.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126662,'Z ',    42.050,    -1.241,    21.030,   -10.510,1.00000,     0,   105.800, 0.00000E+0, 3.13000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126664,'1 ',    42.050,    -1.256,    42.130,   -18.380,1.00000,     0,   105.800, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    95.190,     0.000, 142,1.0000
126674,'Z ',    74.030,    13.536,    37.020,   -18.510,1.00000,     0,   110.800, 0.00000E+0, 1.83000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126676,'1 ',    21.360,     3.852,    11.920,    -4.950,1.00000,     0,    28.000, 0.00000E+0, 1.48000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    26.210,     0.000, 142,1.0000
126683,'1 ',    87.110,    11.235,    38.570,   -13.580,1.00000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.890,     0.000, 142,1.0000
126684,'Z ',    62.500,    19.177,    31.250,   -15.620,1.00000,     0,    94.000, 0.00000E+0, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126686,'1 ',    86.070,    11.176,    38.570,   -13.580,1.00000,     0,   125.000, 0.00000E+0, 1.93000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.890,     0.000, 142,1.0000
126692,'1 ',   120.510,    35.123,    54.350,   -44.300,1.00000,     0,   222.100, 1.47000E-3, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,   156.180,    40.000, 142,1.0000
126710,'1 ',   120.510,    33.945,    54.350,   -44.300,1.00000,     0,   222.100, 1.47000E-3, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,   156.180,    40.000, 142,1.0000
126711,'1 ',   189.370,    57.443,    85.400,   -69.610,1.00000,     0,   300.280, 8.40000E-4, 1.73000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   20.0,   245.430,    40.000, 142,1.0000
126736,'Z ',    30.170,    -7.356,    15.080,    -9.990,1.00000,     0,    43.750, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
126737,'1 ',    57.840,    -0.309,    31.360,   -18.800,1.00000,     0,    87.500, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    61.300,    34.000, 142,1.0000
126738,'1 ',    31.860,    -0.464,    27.180,   -13.060,1.00000,     0,    87.500, 0.00000E+0, 1.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.600,     0.000, 142,1.0000
128253,'Z ',   419.830,   129.212,   209.910,  -104.960,1.00000,     0,   602.350, 0.00000E+0, 1.98000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 142,1.0000
128900,'Z ',   386.000,   112.484,   193.000,   -96.500,1.00000,     0,   397.060, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 143,1.0000
129024,'Z ',   953.830,    -3.137,   476.920,  -238.460,1.00000,     0,  1290.300, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 143,1.0000
129071,'Z ',   288.340,   -10.025,   144.170,   -72.090,1.00000,     0,   387.660, 0.00000E+0, 1.72600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 143,1.0000
129076,'Z ',   235.980,    76.600,   117.990,   -58.990,1.00000,     0,   315.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 143,1.0000
129081,'Z ',   235.260,    76.729,   117.630,   -58.820,1.00000,     0,   315.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 143,1.0000
129092,'Z ',   404.820,    84.548,   202.410,  -101.200,1.00000,     0,   495.290, 0.00000E+0, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 143,1.0000
129109,'Z ',   991.390,   172.939,   495.690,  -247.850,1.00000,     0,  1477.180, 0.00000E+0, 2.43050E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 143,1.0000
130841,'1 ',    10.650,   -17.708,    40.440,   -54.350,1.00000,     0,   125.250, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   118.100,     5.250, 144,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
130873,'1 ',   638.760,  -152.781,   241.750,  -210.460,1.00000,     0,   727.900, 0.00000E+0, 2.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   685.600,   197.000, 144,1.0000
131103,'1 ',    41.950,     4.085,    25.000,   -25.000,1.00000,     0,    56.000, 0.00000E+0, 1.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    43.700,     0.000, 144,1.0000
131126,'1 ',    11.360,   -11.588,    28.620,   -21.420,1.00000,     0,   140.280, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   126.000,     5.880, 144,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
131393,'1 ',    34.510,    -1.489,    15.840,    -6.330,1.00000,     0,    46.500, 0.00000E+0, 1.83000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.900,     0.000, 144,1.0000
131393,'2 ',    14.230,    -0.614,     6.530,    -2.610,1.00000,     0,    19.170, 0.00000E+0, 2.20000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.800,     0.000, 144,1.0000
131646,'Z ',    88.680,     4.872,    44.340,   -22.170,1.00000,     0,    97.410, 0.00000E+0, 1.91000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,  9999.000, -9999.000, 144,1.0000
131648,'3 ',    44.340,     2.450,    22.170,   -11.090,1.00000,     0,    48.710, 0.00000E+0, 2.69000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,  9999.000, -9999.000, 144,1.0000
131649,'4 ',    68.530,     3.120,    27.450,   -12.100,1.00000,     0,    75.250, 0.00000E+0, 1.87000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,    68.990,     0.000, 144,1.0000
131831,'Z ',   244.740,   -20.326,   122.370,   -61.180,1.00000,     0,   317.310, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 144,1.0000
134854,'1 ',     5.370,     0.000,     0.000,     0.000,1.00000,     0,    57.400, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    59.500,     0.000, 144,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
134862,'4 ',   106.500,    51.662,    74.500,   -54.500,1.00000,     0,   132.300, 0.00000E+0, 8.55000E-2, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   106.500,    35.000, 144,1.0000
135552,'1 ',    61.600,    -2.550,    19.950,    -2.550,1.00000,     0,    60.000, 0.00000E+0, 1.84000E-1, 0.00000E+0, 2.16700E-1,1.00000,1,  100.0,    61.600,     0.000, 145,1.0000
135871,'1 ',    23.210,     3.647,    18.240,    -3.510,1.00000,     0,    46.500, 0.00000E+0, 1.83000E-1, 0.00000E+0, 2.27500E-1,1.00000,1,  100.0,    48.900,     0.000, 145,1.0000
135871,'2 ',     6.580,     1.034,     4.300,    -3.100,1.00000,     0,    18.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 2.27500E-1,1.00000,1,  100.0,    13.870,     0.000, 145,1.0000
136700,'2 ',  1291.160,   182.000,   182.000,   -95.180,1.00000,     0,  1399.000, 0.00000E+0, 3.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1291.300,   700.000, 145,1.0000
136701,'1 ',   626.100,   292.033,   341.780,   -53.080,1.00000,     0,   755.000, 2.50000E-3, 2.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   626.100,   300.000, 145,1.0000
136702,'5 ',   374.920,   128.903,   378.310,  -131.000,1.00000,     0,   975.000, 1.92000E-3, 3.20600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   815.500,     0.000, 145,1.0000
136703,'6 ',   382.100,   129.041,   385.230,   -62.380,1.00000,     0,   975.000, 1.92000E-3, 3.20600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   823.200,     0.000, 145,1.0000
136706,'1 ',    34.310,    -0.441,    13.470,    -8.190,1.00000,     0,    45.000, 0.00000E+0, 1.22000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    35.640,     0.000, 145,1.0000
136706,'2 ',    13.330,    -0.171,     5.240,    -3.190,1.00000,     0,    18.000, 0.00000E+0, 2.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    13.860,     0.000, 145,1.0000
136715,'Z ',   916.130,   -85.030,   458.070,  -229.030,1.00000,     0,  1394.000, 0.00000E+0, 2.25000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 145,1.0000
136728,'1 ',    32.380,    -0.455,    19.800,    -5.520,1.00000,     0,    60.000, 0.00000E+0, 1.23000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,    32.630,     0.000, 145,1.0000
136729,'2 ',    32.380,    -0.154,    19.800,    -5.520,1.00000,     0,    60.000, 0.00000E+0, 1.23000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,    32.630,     0.000, 145,1.0000
136730,'3 ',    22.750,     4.895,    13.910,    -3.880,1.00000,     0,    29.500, 0.00000E+0, 1.46000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,    22.930,     0.000, 145,1.0000
136762,'1 ',     6.860,    -0.690,     1.680,    -1.460,1.00000,     0,    10.000, 0.00000E+0, 1.84000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,     6.950,     0.000, 145,1.0000
136762,'2 ',    47.960,    -4.826,    11.740,   -10.250,1.00000,     0,    70.000, 0.00000E+0, 1.84000E-1, 0.00000E+0, 2.63200E-1,1.00000,1,  100.0,    48.650,     0.000, 145,1.0000
136772,'1 ',    26.820,    12.100,    12.100,    -9.600,1.00000,     0,    65.300, 0.00000E+0, 1.60000E-1, 0.00000E+0, 1.62500E-1,1.00000,1,  100.0,    55.500,     0.000, 145,1.0000
136773,'Z ',   155.230,    22.674,    77.610,   -38.810,1.00000,     0,   274.700, 0.00000E+0, 2.16070E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 145,1.0000
136789,'Z ',    37.740,    -7.906,    18.870,   -11.640,1.00000,     0,    46.500, 0.00000E+0, 2.56000E-1, 0.00000E+0, 2.00000E-1,1.00000,1,  100.0,  9999.000, -9999.000, 145,1.0000
136823,'1 ',    38.530,     1.162,     7.040,    -1.390,1.00000,     0,    72.800, 0.00000E+0, 1.60000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    48.720,     0.000, 145,1.0000
136824,'Z ',    40.000,    14.649,    20.000,   -10.000,1.00000,     0,    83.000, 0.00000E+0, 2.04280E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 145,1.0000
137154,'Z ',    45.920,    23.215,    31.920,   -11.480,1.00000,     0,   175.000, 0.00000E+0, 2.19860E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 145,1.0000
137212,'1 ',    12.400,    -2.796,    24.240,   -24.240,1.00000,     0,    74.000, 9.49000E-3, 2.12810E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    74.000,     7.400, 145,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
137233,'2 ',    22.080,    18.315,    18.670,    -7.340,1.00000,     0,    46.500, 0.00000E+0, 1.83000E-1, 0.00000E+0, 2.27500E-1,1.00000,1,  100.0,    35.840,     0.000, 145,1.0000
137233,'3 ',     8.850,     7.341,     7.480,    -2.940,1.00000,     0,    18.600, 0.00000E+0, 2.00000E-1, 0.00000E+0, 2.27500E-1,1.00000,1,  100.0,    14.360,     0.000, 145,1.0000
137451,'1 ',     0.000,  -157.209,   270.000,  -300.000,1.00000,     0,   570.000, 0.00000E+0, 9.99900E+3, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     0.000,     0.000, 145,1.0000
137456,'1 ',   222.490,     2.100,   129.280,   -49.640,1.00000,     0,   318.000, 0.00000E+0, 3.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   226.040,     0.000, 145,1.0000
137457,'1 ',   100.010,     0.966,    58.080,   -22.300,1.00000,     0,   161.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.560,     0.000, 145,1.0000
137458,'1 ',   222.090,     2.083,   130.320,   -54.430,1.00000,     0,   318.000, 0.00000E+0, 3.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   226.390,     0.000, 145,1.0000
137459,'1 ',    99.710,     0.958,    58.550,   -24.460,1.00000,     0,   161.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   101.710,     0.000, 145,1.0000
137460,'1 ',   219.910,     2.001,   134.710,   -49.910,1.00000,     0,   318.000, 0.00000E+0, 3.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   224.320,     0.000, 145,1.0000
137461,'1 ',    98.820,     0.922,    60.520,   -22.430,1.00000,     0,   161.000, 0.00000E+0, 1.68000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   100.780,     0.000, 145,1.0000
137496,'1 ',    37.930,     8.950,     8.950,    -4.970,1.00000,     0,    46.500, 0.00000E+0, 1.83000E-1, 0.00000E+0, 2.08400E-1,1.00000,1,  100.0,    38.190,     0.000, 145,1.0000
137496,'2 ',    22.660,     5.340,     5.340,    -2.970,1.00000,     0,    27.800, 0.00000E+0, 1.71000E-1, 0.00000E+0, 2.08400E-1,1.00000,1,  100.0,    22.810,     0.000, 145,1.0000
137559,'1 ',   168.280,   -12.248,    25.140,   -48.580,1.00000,     0,   223.000, 0.00000E+0, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.640,     0.000, 145,1.0000
137560,'1 ',   168.280,   -12.075,    25.140,   -48.580,1.00000,     0,   223.000, 0.00000E+0, 1.85000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   170.640,     0.000, 145,1.0000
137561,'1 ',   242.080,   -20.378,    36.110,   -69.790,1.00000,     0,   358.200, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   245.120,     0.000, 145,1.0000
137701,'1 ',    79.320,     1.596,    32.250,   -17.760,1.00000,     0,   105.800, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.860,     0.000, 145,1.0000
137702,'1 ',   116.790,     2.366,    47.480,   -26.140,1.00000,     0,   156.200, 0.00000E+0, 2.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   117.580,     0.000, 145,1.0000
137703,'1 ',    79.320,     1.596,    32.250,   -17.760,1.00000,     0,   105.800, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.860,     0.000, 145,1.0000
137709,'1 ',    42.720,     3.790,    20.180,    -7.760,1.00000,     0,    57.990, 0.00000E+0, 1.23000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.150,     0.000, 145,1.0000
137710,'Z ',   166.770,   -41.690,    83.390,   -41.690,1.00000,     0,   284.030, 0.00000E+0, 2.55020E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 145,1.0000
137714,'Z ',   762.010,     6.323,   381.000,  -190.500,1.00000,     0,  1050.800, 0.00000E+0, 2.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 145,1.0000
137885,'1 ',     0.440,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 1.53000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,     0.800,     0.000, 145,1.0000
137886,'Z ',    13.650,    10.100,    10.100,    -3.410,1.00000,     0,    16.000, 0.00000E+0, 1.95000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,  9999.000, -9999.000, 145,1.0000
137887,'1 ',    16.950,    13.091,    25.200,   -11.000,1.00000,     0,    29.300, 0.00000E+0, 2.50000E-1, 0.00000E+0, 1.68000E-1,1.00000,1,  100.0,    30.800,     0.000, 145,1.0000
137887,'2 ',    16.240,    12.542,    25.200,   -11.000,1.00000,     0,    29.300, 0.00000E+0, 2.50000E-1, 0.00000E+0, 1.68000E-1,1.00000,1,  100.0,    29.500,     0.000, 145,1.0000
137904,'1 ',    12.310,    10.820,    10.820,    -8.450,1.00000,     0,    47.000, 0.00000E+0, 2.58000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,    37.600,     0.000, 145,1.0000
137917,'1 ',     0.800,     0.000,     0.000,     0.000,1.00000,     0,     1.000, 0.00000E+0, 1.53000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,     0.800,     0.000, 145,1.0000
137921,'1 ',    11.000,     0.000,     0.000,     0.000,1.00000,     0,    99.880, 0.00000E+0, 1.58110E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    90.800,     0.000, 145,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
137924,'1 ',    26.500,     0.000,     0.000,     0.000,1.00000,     0,   254.240, 0.00000E+0, 1.58110E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   231.000,     0.000, 145,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
138039,'1 ',    76.750,    27.935,    31.880,    -5.600,1.00000,     0,   105.000, 0.00000E+0, 2.08000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    77.560,     0.000, 145,1.0000
138039,'2 ',    51.600,    18.781,    21.430,    -3.760,1.00000,     0,    70.500, 0.00000E+0, 1.72000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    52.140,     0.000, 145,1.0000
145003,'Z ',   130.570,   -29.684,    65.280,   -32.640,1.00000,     0,   211.600, 0.00000E+0, 2.03340E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 145,1.0000
146035,'1 ',    68.360,     6.426,    26.520,   -12.590,1.00000,     0,   105.800, 0.00000E+0, 2.09000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    70.380,     0.000, 145,1.0000
146035,'2 ',     7.560,     0.711,     2.950,    -1.400,1.00000,     0,    14.120, 0.00000E+0, 2.17000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,     7.820,     0.000, 145,1.0000
146095,'1 ',    48.690,     8.325,    17.500,    -3.310,1.00000,     0,    72.800, 0.00000E+0, 1.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    49.020,     0.000, 145,1.0000
146140,'1 ',    33.380,    -5.670,    15.490,    -5.670,1.00000,     0,    44.450, 0.00000E+0, 1.76000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    33.600,     0.000, 145,1.0000
146140,'2 ',    14.300,    -2.430,     6.640,    -2.430,1.00000,     0,    19.500, 0.00000E+0, 1.47000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    14.400,     0.000, 145,1.0000
146742,'1 ',    20.330,     0.619,     9.360,    -4.680,1.00000,     0,    39.600, 6.09000E-3, 1.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    22.340,     0.000, 145,1.0000
146743,'1 ',    50.240,    -3.924,    24.620,   -12.320,1.00000,     0,    78.300, 2.55000E-3, 1.30000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    58.760,     0.000, 145,1.0000
146790,'1 ',    35.620,     6.000,     6.000,    -6.000,1.00000,     0,    50.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,    36.500,     0.000, 146,1.0000
146804,'1 ',    31.930,     6.000,     6.000,    -6.000,1.00000,     0,    50.000, 0.00000E+0, 1.30000E-1, 0.00000E+0, 1.75000E-1,1.00000,1,  100.0,    33.000,     0.000, 146,1.0000
146840,'2 ',   408.680,    60.371,   282.310,   -61.540,1.00000,     0,   690.000, 0.00000E+0, 2.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   561.100,   150.000, 146,1.0000
146841,'1 ',   495.970,    65.457,   299.000,   -54.690,1.00000,     0,   690.000, 0.00000E+0, 2.55000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   564.700,   150.000, 146,1.0000
147750,'Z ',   558.160,    96.805,   279.080,  -139.540,1.00000,     0,   645.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147753,'Z ',   742.910,   149.901,   371.460,  -185.730,1.00000,     0,   860.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147757,'Z ',  1117.850,    -7.853,   558.930,  -279.460,1.00000,     0,  1290.000, 0.00000E+0, 1.80000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147763,'Z ',   190.680,    -0.864,    95.340,   -47.670,1.00000,     0,   240.000, 0.00000E+0, 3.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147766,'Z ',   212.560,     1.159,   106.280,   -53.140,1.00000,     0,   240.000, 0.00000E+0, 3.15000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147771,'Z ',   425.130,    63.443,   212.560,  -106.280,1.00000,     0,   480.000, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147777,'Z ',  1127.240,   302.351,   563.620,  -281.810,1.00000,     0,  1280.000, 0.00000E+0, 2.10000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147781,'1 ',    20.000,     7.095,    10.470,    -3.000,1.00000,     0,    25.000, 0.00000E+0, 2.14000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147781,'2 ',    20.000,     7.095,    10.470,    -3.000,1.00000,     0,    25.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147781,'3 ',    20.000,     7.095,    10.470,    -3.000,1.00000,     0,    25.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147782,'4 ',    20.000,     7.175,    10.470,    -3.000,1.00000,     0,    25.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147782,'5 ',    20.000,     7.175,    10.470,    -3.000,1.00000,     0,    25.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147782,'6 ',    20.000,     7.175,    10.470,    -3.000,1.00000,     0,    38.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147783,'7 ',    20.000,     7.119,    10.470,    -3.000,1.00000,     0,    25.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147783,'8 ',    20.000,     7.119,    10.470,    -3.000,1.00000,     0,    25.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147783,'9 ',    20.000,     7.119,    10.470,    -3.000,1.00000,     0,    25.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147784,'A ',    20.000,     7.086,     7.580,   -11.430,1.00000,     0,    25.000, 0.00000E+0, 2.88500E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147784,'B ',    20.000,     7.086,    10.470,    -3.000,1.00000,     0,    38.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147784,'C ',    20.000,     7.086,    10.470,    -3.000,1.00000,     0,    38.000, 0.00000E+0, 3.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    20.000,     0.000, 147,1.0000
147789,'Z ',   424.300,   192.716,   212.150,  -106.070,1.00000,     0,   672.200, 0.00000E+0, 2.53350E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147797,'1 ',   836.800,   283.365,   351.540,    97.820,1.00000,     0,   981.000, 0.00000E+0, 2.70000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   837.500,   230.000, 147,1.0000
147798,'1 ',  1039.400,   271.920,   271.920,   -55.000,1.00000,     0,  1125.580, 0.00000E+0, 3.19400E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  1039.400,   314.000, 147,1.0000
147799,'Z ',     2.640,     1.320,     1.320,    -0.660,1.00000,     0,    10.000, 0.00000E+0, 3.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147808,'1 ',     8.790,   -13.340,    22.910,   -13.340,1.00000,     0,   108.550, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    97.500,     4.550, 147,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
147810,'1 ',    42.210,    12.669,    15.490,   -16.240,1.00000,     0,    60.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000, 147,1.0000
147811,'1 ',    36.250,    12.435,    20.360,   -10.770,1.00000,     0,    60.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000, 147,1.0000
147812,'2 ',    36.160,    12.063,    19.230,    -6.820,1.00000,     0,    60.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.900,     0.000, 147,1.0000
147813,'Z ',   159.100,    65.357,    79.550,   -39.770,1.00000,     0,   240.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147817,'1 ',    40.940,    11.169,    16.790,   -12.000,1.00000,     0,    60.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    46.000,     0.000, 147,1.0000
147818,'1 ',    36.250,     8.690,     8.690,   -10.990,1.00000,     0,    60.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    40.000,     0.000, 147,1.0000
147819,'2 ',    36.160,     6.620,    13.980,   -12.760,1.00000,     0,    60.000, 0.00000E+0, 1.81000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    39.900,     0.000, 147,1.0000
147855,'1 ',     9.600,   -13.340,    16.140,   -17.600,1.00000,     0,   118.570, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   106.500,     4.970, 147,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
147954,'Z ',    28.500,    -7.120,    14.250,    -7.120,1.00000,     0,    42.400, 0.00000E+0, 1.84000E-1, 0.00000E+0, 2.00000E-1,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
147967,'1 ',     7.160,   -10.736,    18.050,   -18.810,1.00000,     0,    88.510, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    79.500,     3.710, 147,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
147971,'1 ',     7.290,   -13.561,    22.170,   -21.590,1.00000,     0,    90.180, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    81.000,     3.780, 147,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
147999,'1 ',     1.890,    -0.278,     4.770,    -4.970,1.00000,     0,    23.380, 0.00000E+0, 8.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    21.000,     0.980, 147,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
148706,'1 ',    19.410,    15.766,   123.200,   -82.600,1.00000,     0,   215.250, 4.40000E-3, 8.26700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,   215.500,     0.000, 147,1.0000,    ,      ,    ,      ,    ,      ,1, 1.0000
148708,'Z ',   471.170,    82.501,   235.580,  -117.790,1.00000,     0,   777.000, 0.00000E+0, 1.90000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 147,1.0000
148716,'G1',     3.800,    -7.800,     7.800,    -7.800,1.00000,     0,    25.200, 6.60000E-3, 1.58200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     3.800, 147,1.0000
148717,'G1',     4.100,    -8.400,     8.400,    -8.400,1.00000,     0,    27.300, 6.60000E-3, 1.58200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    27.300,     4.100, 147,1.0000
148718,'G1',     3.800,    -7.800,     7.800,    -7.800,1.00000,     0,    25.200, 6.60000E-3, 1.58200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,    25.200,     3.800, 147,1.0000
154682,'Z ',    52.660,   -13.170,    26.330,   -13.170,1.00000,     0,    93.220, 0.00000E+0, 2.18550E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 160,1.0000
155725,'Z ',   969.720,   156.250,   484.860,  -242.430,1.00000,     0,   995.400, 0.00000E+0, 2.38590E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 169,1.0000
155727,'Z ',   181.110,    90.560,    90.560,   -45.280,1.00000,     0,   210.260, 0.00000E+0, 3.24970E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 169,1.0000
155733,'Z ',   164.570,   -41.140,    82.290,   -41.140,1.00000,     0,   261.300, 0.00000E+0, 2.05650E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 103,1.0000
157672,'1 ',    71.730,   -17.930,    35.870,   -17.930,1.00000,     0,    82.200, 0.00000E+0, 5.24000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 169,1.0000
159616,'Z ', 22985.688,  2269.312, 11492.840, -5746.420,1.00000,     0, 32425.000, 0.00000E+0, 3.17980E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 160,1.0000
190456,'Z ', 26081.162,  3489.570, 13040.581, -6520.291,1.00000,     0, 31900.900, 0.00000E+0, 2.89240E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
200040,'Z ',  7457.060,  1534.953,  3728.530, -1864.260,1.00000,     0,  9241.440, 0.00000E+0, 2.86000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 269,1.0000
200042,'Z ', 39332.441,  6980.499, 19666.221, -9833.110,1.00000,     0, 48907.199, 0.00000E+0, 3.01290E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 269,1.0000
204659,'Z ',  1796.560,   289.848,   898.280,  -449.140,1.00000,     0,  2321.130, 0.00000E+0, 3.37350E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 272,1.0000
206403,'Z ',  3282.710,   237.024,  1641.360,  -820.680,1.00000,     0,  4252.120, 0.00000E+0, 2.63800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 273,1.0000
208055,'Z ',  1367.420,   -79.103,   683.710,  -341.850,1.00000,     0,  2122.690, 0.00000E+0, 2.39460E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
208933,'Z ',   381.000,    11.505,   190.500,   -95.250,1.00000,     0,   541.000, 0.00000E+0, 4.42000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
213606,'Z ',    55.050,    27.520,    27.520,   -13.760,1.00000,     0,    72.790, 0.00000E+0, 2.16000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 279,1.0000
213742,'Z ',  1143.000,   160.554,   571.500,  -285.750,1.00000,     0,  1265.000, 0.00000E+0, 4.45000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 279,1.0000
220908,'Z ',    62.100,    43.420,    43.420,   -15.520,1.00000,     0,    64.000, 0.00000E+0, 3.46000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
224099,'Z ',   153.400,   107.042,   120.000,   -38.350,1.00000,     0,   200.000, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
238670,'Z ',  5212.870,  2162.720,  2606.430, -1303.210,1.00000,     0,  7620.800, 0.00000E+0, 3.19220E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 202,1.0000
243189,'Z ',  3419.590,   594.388,  1709.790,  -854.900,1.00000,     0,  4011.850, 0.00000E+0, 3.04930E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
247284,'Z ',    17.650,     9.768,    18.000,    -4.410,1.00000,     0,    25.000, 0.00000E+0, 5.02000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
247292,'Z ',   236.000,    74.560,   118.000,   -59.000,1.00000,     0,   277.200, 0.00000E+0, 2.40000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
247528,'Z ',  1080.000,   194.870,   540.000,  -270.000,1.00000,     0,  1390.190, 0.00000E+0, 2.28610E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
253901,'Z ', 26761.080,  2011.947, 13380.540, -6690.270,1.00000,     0, 33365.000, 0.00000E+0, 2.90160E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 215,1.0000
253970,'Z ',    94.000,    34.806,    47.000,   -23.500,1.00000,     0,   131.780, 0.00000E+0, 2.49000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 215,1.0000
256337,'Z ',  1473.500,   222.645,   736.750,  -368.380,1.00000,     0,  2100.380, 0.00000E+0, 2.81370E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 267,1.0000
256409,'Z ',   563.200,   122.356,   281.600,  -140.800,1.00000,     0,   754.800, 0.00000E+0, 2.70170E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 218,1.0000
256423,'Z ',    36.000,    18.000,    18.000,    -9.000,1.00000,     0,    45.400, 0.00000E+0, 4.00000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 262,1.0000
264570,'Z ', 18666.420,  4650.474,  9333.210, -4666.600,1.00000,     0, 23246.900, 0.00000E+0, 2.68770E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 219,1.0000
264625,'Z ',    50.730,   150.000,   150.000,   -12.680,1.00000,     0,    73.000, 0.00000E+0, 3.03780E-1, 0.00000E+0, 1.56670E-1,1.00000,1,  100.0,  9999.000, -9999.000, 219,1.0000
264985,'Z ',   119.980,    59.990,    59.990,   -30.000,1.00000,     0,   160.800, 0.00000E+0, 2.96000E-1, 0.00000E+0, 1.56970E-1,1.00000,1,  100.0,  9999.000, -9999.000, 219,1.0000
274650,'Z ',  1012.960,   163.186,   506.480,  -253.240,1.00000,     0,  1466.000, 0.00000E+0, 3.62000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 222,1.0000
274725,'Z ',   510.000,     7.611,   255.000,  -127.500,1.00000,     0,   702.000, 0.00000E+0, 2.59800E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 222,1.0000
292622,'Z ',  1171.330,   245.177,   585.660,  -292.830,1.00000,     0,  1672.400, 0.00000E+0, 2.62070E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
308377,'Z ', 42204.211,  7559.092, 21102.100,-10551.000,1.00000,     0, 53538.000, 0.00000E+0, 2.99810E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 306,1.0000
315131,'Z ',   116.000,    38.745,    58.000,   -29.000,1.00000,     0,   135.000, 0.00000E+0, 2.51000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 312,1.0000
315201,'Z ',  2668.620,   139.784,  1334.310,  -667.160,1.00000,     0,  3180.000, 0.00000E+0, 4.50000E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 312,1.0000
315253,'Z ',  1642.900,    65.507,   821.450,  -410.730,1.00000,     0,  1901.580, 0.00000E+0, 3.43250E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 312,1.0000
315273,'Z ',  1321.870,   151.622,   660.930,  -330.470,1.00000,     0,  1732.000, 0.00000E+0, 2.62700E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 312,1.0000
336821,'Z ', 52047.117, 10376.288, 26023.559,-13011.700,1.00000,     0, 67726.492, 0.00000E+0, 2.70930E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
344225,'Z ',115333.117, 26123.455, 56786.500,-28393.201,1.00000,     0,145584.984, 0.00000E+0, 2.86270E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 343,1.0000
364003,'1 ',  1264.020,   108.969,   300.000,  -150.000,1.00000,     0,  1332.000, 0.00000E+0, 2.86200E-1, 0.00000E+0, 0.00000E+0,1.00000,1,   37.0,  1271.500,  1102.000, 351,1.0000
364120,'Z ', 57769.262,  6614.228, 28884.631,-14442.301,1.00000,     0, 72644.602, 0.00000E+0, 2.95920E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 351,1.0000
386462,'Z ', 48758.691,  8152.127, 24379.340,-12189.600,1.00000,     0, 64340.602, 0.00000E+0, 2.81650E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 321,1.0000
400199,'Z ', 47584.801, 13779.202, 23792.400,-11896.200,1.00000,     0, 63949.602, 0.00000E+0, 2.94940E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 401,1.0000
532751,'Z ', 31129.998,  5213.179, 15564.999, -7782.500,1.00000,     0, 40207.500, 0.00000E+0, 2.63920E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 536,1.0000
640009,'Z ',  9663.320,  1442.788,  4831.660, -2415.820,1.00000,     0, 11839.700, 0.00000E+0, 2.81370E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 640,1.0000
669825,'Z ', 10089.070,  3079.021,  5044.540, -2522.260,1.00000,     0, 15992.100, 0.00000E+0, 2.82140E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 667,1.0000
907461,'Z ',  2125.160,    30.182,  1062.580,  -531.290,1.00000,     0,  3089.000, 0.00000E+0, 2.81340E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000,   1,1.0000
912221,'Z ',  1416.000,   496.930,   708.000,  -354.000,1.00000,     0,  1929.000, 0.00000E+0, 2.81600E-1, 0.00000E+0, 0.00000E+0,1.00000,1,  100.0,  9999.000, -9999.000, 312,1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
107430,107440,'1 ', 2.02000E-3, 1.36500E-2,   0.00184,  210.00,  245.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   2.40, 101,1.0000
107440,147852,'1 ', 6.31300E-3, 4.39600E-2,   0.03930,  228.00,  264.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
107750,107751,'1 ', 1.67000E-3, 9.48000E-3,   0.00126,  187.00,  217.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 101,1.0000
107751,137917,'1 ', 5.40000E-3, 3.36000E-2,   0.00453,  200.00,  239.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
107930,107931,'1 ', 5.96000E-3, 3.45900E-2,   0.00457,  150.00,  217.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 101,1.0000
107931,137885,'1 ', 3.80000E-3, 2.36000E-2,   0.00318,  199.00,  245.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
113001,115005,'1 ', 5.98000E-3, 4.04400E-2,   0.07706,  468.00,  519.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 101,1.0000
115005,137562,'1 ', 4.55000E-3, 2.95000E-2,   0.05913,  536.00,  586.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
116023,116034,'1 ', 6.20000E-4, 7.25800E-3,   0.12441, 1463.00, 1697.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 393.00, 101,1.0000
116034,137450,'1 ', 3.00000E-4, 4.30000E-3,   0.07584, 1670.00, 1912.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
119259,119272,'1 ', 2.23000E-4, 3.60800E-3,   0.03782, 1226.00, 1428.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 398.00, 101,1.0000
119272,126294,'1 ', 7.00000E-4, 1.14600E-2,   0.11545, 1194.00, 1382.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
120380,120389,'1 ', 1.39350E-2, 2.61270E-2,   0.00038,   31.00,   31.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1, 690.00, 101,1.0000
120389,125127,'1 ', 5.23000E-2, 8.26000E-2,   0.00000,   53.00,   61.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
121406,121408,'1 ', 3.27800E-3, 7.40300E-3,   0.15182,  155.00,  192.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 601.00, 101,1.0000
121406,121409,'2 ', 3.27800E-3, 7.40300E-3,   0.15182,  155.00,  192.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 602.00, 101,1.0000
121406,121410,'3 ', 3.27800E-3, 7.40300E-3,   0.15182,  155.00,  192.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2, 603.00, 101,1.0000
121408,129343,'1 ', 2.63000E-3, 5.94000E-3,   0.11975,  155.00,  192.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
121409,129343,'2 ', 2.65000E-3, 5.98000E-3,   0.12047,  155.00,  192.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
121410,129343,'3 ', 2.69000E-3, 6.07000E-3,   0.12238,  155.00,  192.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
125000,125002,'1 ', 1.30000E-3, 1.50000E-2,   0.25970, 1396.00, 1623.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
125000,125003,'SC', 0.00000E+0,-2.98000E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125001,125002,'1 ', 7.30000E-4, 8.55000E-3,   0.14800, 1396.00, 1623.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
125001,126297,'1 ', 7.40000E-4, 1.31000E-2,   0.24700, 1970.00, 2144.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
125001,126879,'2 ', 3.64000E-4, 5.87200E-3,   0.11070, 1971.00, 2144.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  12.27, 149,1.0000
125001,146754,'1 ', 3.40000E-4, 6.32000E-3,   0.11748, 1704.00, 1852.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
125001,148995,'2 ', 4.06000E-4, 6.91000E-3,   0.12147, 1704.00, 1852.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
125002,126281,'1 ', 2.50000E-4, 3.77000E-3,   1.14120, 1936.00, 2676.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
125003,137451,'1 ', 1.20000E-3, 1.42000E-2,   0.24520, 1396.00, 1623.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
125018,125046,'1 ', 2.70000E-3, 3.82000E-2,   0.01570,  177.00,  204.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
125019,125024,'1 ', 3.70000E-3, 2.18000E-2,   0.00320,  176.00,  211.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
125019,125080,'1 ', 6.30000E-3, 4.22000E-2,   0.00530,  183.00,  248.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
125019,125080,'EQ', 1.01720E-2, 5.77240E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125022,125026,'1 ', 1.80000E-3, 1.08000E-2,   0.00160,  198.00,  230.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
125022,125041,'EQ', 9.58230E-3, 5.74640E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125024,125030,'EQ', 3.97510E-2, 3.16960E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125024,125044,'EQ', 1.94760E-2, 1.35260E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125024,125046,'2 ', 5.40000E-3, 3.98000E-2,   0.00610,  233.00,  265.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
125024,125046,'EQ', 8.69870E-3, 6.34950E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125026,125041,'1 ', 5.50000E-3, 3.40000E-2,   0.00440,  183.00,  248.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
125026,125043,'EQ', 8.15030E-3, 5.68720E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125026,130865,'EQ', 2.75190E-2, 2.11100E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125030,125043,'EQ', 4.01580E-2, 2.21480E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125030,125044,'EQ', 3.12830E-2, 1.67170E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125033,125041,'EQ', 8.26220E-3, 4.94210E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125033,125043,'EQ', 9.59880E-3, 5.69070E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125041,125080,'EQ', 6.50170E-4, 2.79910E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125043,125044,'EQ', 6.00180E-3, 3.70870E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125043,137496,'EQ', 6.99010E-2, 3.37580E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
125043,137502,'EQ', 1.03770E-1, 3.54880E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 141,1.0000
125044,125080,'EQ', 9.49920E-3, 5.74980E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 141,1.0000
126250,200091,'1 ', 3.00000E-4, 7.12100E-3,   0.51604, 1052.00, 1370.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126260,146750,'10', 7.00000E-5, 3.60000E-4,   0.32000,  687.00,  747.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126261,126290,'1 ', 1.70000E-4, 2.53000E-3,   0.37200,  687.00,  747.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126262,126267,'1 ', 3.70000E-4, 8.29000E-3,   0.18300, 1812.00, 1993.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126262,126288,'1 ', 2.00000E-5, 2.00000E-4,   0.00400,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126262,126297,'1 ', 3.20000E-4, 6.95000E-3,   0.16000, 1792.00, 1993.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126263,126290,'1 ', 2.20000E-4, 4.73000E-3,   0.10700, 1793.00, 1994.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126263,126291,'1 ', 3.60000E-4, 4.56000E-3,   0.08600, 1567.00, 1752.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126263,126291,'2 ', 3.60000E-4, 4.56000E-3,   0.08600, 1567.00, 1752.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126263,147832,'1 ', 2.00000E-5, 2.00000E-4,   0.00400,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126265,126283,'1 ', 6.00000E-5, 2.90000E-4,   0.33000,  748.00,  993.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126265,126283,'2 ', 6.00000E-5, 2.90000E-4,   0.33000,  748.00,  993.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126265,218529,'1 ', 1.00000E-5, 6.00000E-5,   0.00360,  358.00,  624.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 231,1.0000
126266,126292,'1 ', 3.60000E-4, 7.88000E-3,   0.16300, 1810.00, 2080.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126266,126293,'1 ', 3.60000E-4, 7.88000E-3,   0.16300, 1810.00, 2080.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126266,126298,'1 ', 3.00000E-5, 3.20000E-4,   0.02000, 2454.00, 2797.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126266,126342,'1 ', 0.00000E+0, 1.00000E-5,   0.01100,  456.00,  549.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126266,126343,'1 ', 0.00000E+0, 2.00000E-5,   0.02200,  344.00,  430.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126266,126600,'SR', 3.00000E-5, 3.26000E-2,   0.00000,  785.00,  925.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126266,126601,'SR', 3.00000E-5, 3.26000E-2,   0.00000,  785.00,  925.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126266,128835,'1 ', 5.90000E-4, 3.76000E-3,   3.40900,  690.00,  963.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 143,1.0000
126267,126298,'1 ', 1.90000E-4, 4.08000E-3,   0.09100, 1810.00, 2331.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126268,126291,'1 ', 1.80000E-4, 4.02000E-3,   0.08900, 2417.00, 2797.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126268,126298,'1 ', 1.90000E-4, 4.08000E-3,   0.09100, 2417.00, 2797.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126269,126291,'1 ', 1.80000E-4, 4.25000E-3,   0.08500, 2417.00, 2797.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126269,126298,'2 ', 1.90000E-4, 4.32000E-3,   0.08500, 1810.00, 2331.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126270,126291,'1 ', 1.80000E-4, 4.25000E-3,   0.08500, 2417.00, 2797.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126270,126298,'1 ', 1.90000E-4, 4.32000E-3,   0.08500, 2417.00, 2797.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126272,126304,'1 ', 1.90000E-4, 8.70000E-4,   0.77000,  837.00, 1095.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126272,126645,'1 ', 9.00000E-5, 4.30000E-4,   0.36200,  828.00, 1014.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126273,126304,'1 ', 1.90000E-4, 8.70000E-4,   0.77000,  837.00, 1095.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126273,126644,'1 ', 9.00000E-5, 4.40000E-4,   0.34600,  844.00, 1030.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126274,126645,'1 ', 9.00000E-5, 4.10000E-4,   0.32800,  397.00,  717.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126274,147829,'1 ', 3.30000E-4, 1.60000E-3,   1.41000,  537.00,  621.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
126275,126644,'1 ', 9.00000E-5, 4.40000E-4,   0.34600,  615.00,  821.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126275,147829,'1 ', 3.30000E-4, 1.60000E-3,   1.41000,  538.00,  621.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
126277,126643,'3 ', 3.10000E-4, 1.74000E-3,   1.24000,  723.00,  901.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126277,126644,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126277,126645,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126278,217058,'1 ', 3.00000E-4, 1.59000E-3,   1.19000,  559.00,  759.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126279,217058,'1 ', 3.16000E-4, 1.62900E-3,   1.12000,  536.00,  761.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126280,126645,'1 ', 1.00000E-5, 4.00000E-5,   0.03800,  444.00,  464.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126281,126292,'1 ', 5.50000E-4, 1.48100E-2,   0.29800, 1936.00, 2653.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126281,126294,'1 ', 2.10000E-4, 5.62000E-3,   0.11300, 1810.00, 2331.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126281,126294,'2 ', 2.10000E-4, 5.62000E-3,   0.11300, 1810.00, 2331.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126281,126305,'1 ', 2.70000E-4, 7.43000E-3,   0.14900, 1936.00, 2653.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126282,126283,'1 ', 1.00000E-4, 9.70000E-4,   0.01900, 1032.00, 1462.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126282,126283,'2 ', 1.00000E-4, 9.70000E-4,   0.01900,  966.00, 1059.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126283,126287,'1 ', 5.70000E-4, 3.15000E-3,   2.24000,  518.00,  738.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126283,126287,'2 ', 5.70000E-4, 3.15000E-3,   2.24000,  518.00,  738.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126285,126287,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,  518.00,  739.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126286,126287,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126287,126590,'SR', 0.00000E+0, 3.00000E-2,   0.00000,  700.00,  921.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126287,126591,'SR', 0.00000E+0, 3.00000E-2,   0.00000,  700.00,  921.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126287,128252,'1 ', 4.10000E-4, 1.13000E-3,   0.85312,  617.00,  617.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126290,126297,'1 ', 1.00000E-4, 2.22000E-3,   0.05300, 1812.00, 1993.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126290,146750,'1 ', 1.10000E-4, 2.17000E-3,   0.05200, 1811.00, 2332.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126291,126294,'1 ', 6.90000E-4, 1.87400E-2,   0.37500, 1811.00, 2331.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126291,126306,'1 ', 2.10000E-4, 5.64000E-3,   0.11300, 1810.00, 2331.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126291,128699,'1 ', 1.90000E-5, 1.61500E-3,   0.01870,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126291,128700,'1 ', 3.00000E-6, 1.61500E-3,   0.01880,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126293,126305,'1 ', 2.80000E-4, 7.38000E-3,   0.14900, 1867.00, 2080.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126294,126306,'1 ', 4.80000E-4, 1.31000E-2,   0.26200, 1810.00, 2330.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126294,137451,'2 ', 1.95000E-3, 1.99600E-2,   0.33206, 1331.00, 1538.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126294,137455,'1 ', 1.97000E-3, 2.01600E-2,   0.33535, 1331.00, 1538.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126295,126642,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126295,126643,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126297,126879,'2 ', 4.50000E-4, 7.99000E-3,   0.15067, 1970.00, 2144.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
126297,146752,'1 ', 1.40000E-4, 2.50000E-3,   0.05000, 1291.00, 1828.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126297,146753,'1 ', 1.40000E-4, 2.50000E-3,   0.05000, 1811.00, 1990.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126298,126299,'BY', 0.00000E+0, 1.00000E-5,   0.00000, 1243.00, 1386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
126298,126301,'1 ', 4.40000E-4, 2.07000E-3,   1.63000,  516.00,  749.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126298,126517,'SR', 3.00000E-5, 3.26000E-2,   0.00000,  844.00, 1029.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126298,126518,'SR', 3.00000E-5, 3.26000E-2,   0.00000,  844.00, 1029.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126298,126847,'1 ', 3.89000E-4, 2.10800E-3,   2.11700,  527.00,  798.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126299,147857,'1 ', 3.50000E-4, 1.76000E-3,   1.96560,  708.00,  948.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
126300,126428,'1 ', 5.90000E-4, 3.06000E-3,   0.12500,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126304,126517,'1 ', 8.00000E-4, 3.72000E-3,   3.28000,  844.00, 1029.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126304,126518,'2 ', 8.00000E-4, 3.72000E-3,   3.28000,  844.00, 1029.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126304,217178,'1 ', 1.39000E-4, 1.54500E-3,   1.41350,  684.00,  684.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 231,1.0000
126305,130758,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126306,130759,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126307,126428,'1 ', 5.60000E-4, 2.91000E-3,   0.11900,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126363,'1 ', 1.45000E-3, 6.20000E-3,   0.22000,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126363,'2 ', 1.51000E-3, 6.42000E-3,   0.22000,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126363,'3 ', 1.46000E-3, 6.21000E-3,   0.22000,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126363,'4 ', 1.56000E-3, 6.65000E-3,   0.22000,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126363,'5 ', 1.62000E-3, 7.00000E-3,   0.22000,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126363,'6 ', 1.59000E-3, 6.88000E-3,   0.22000,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126442,'1 ', 5.30000E-4, 5.31400E-2,   0.07100,  194.00,  261.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126445,'1 ', 5.50000E-4, 5.30900E-2,   0.07500,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126672,'1 ', 1.20000E-4, 1.53000E-3,   0.00091,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126310,126673,'1 ', 1.20000E-4, 1.53000E-3,   0.00091,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126313,126314,'1 ', 1.59000E-3, 4.03000E-3,   0.00630,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126313,126774,'EQ', 1.57800E-3, 1.92140E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126321,218300,'1 ', 1.11000E-4, 3.35100E-3,   0.00260,  570.00,  753.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126353,126447,'1 ', 4.20000E-4, 1.77000E-3,   0.07100,  178.00,  277.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126353,126447,'1A', 4.20000E-4, 1.77000E-3,   0.07100,  178.00,  277.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126353,126447,'EQ', 3.99600E-3, 1.40060E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126353,126475,'1 ', 8.10000E-4, 3.58000E-3,   0.12500,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126353,126475,'2 ', 8.00000E-4, 3.49000E-3,   0.12200,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126353,126475,'3 ', 4.40000E-4, 1.91000E-3,   0.27200,  387.00,  522.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126353,126475,'4 ', 3.50000E-4, 1.66000E-3,   0.26500,  404.00,  583.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126368,126369,'1 ', 3.40000E-4, 4.96000E-3,   0.00100,  309.00,  438.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126368,126372,'1 ', 0.00000E+0, 4.56000E-2,   0.00000,  227.00,  283.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126372,126373,'1 ', 3.40000E-4, 4.96000E-3,   0.00100,  347.00,  423.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126385,126442,'1 ', 1.30000E-3, 5.51000E-3,   0.19100,  183.00,  254.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126385,126445,'1 ', 1.30000E-3, 5.51000E-3,   0.19100,  183.00,  254.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126385,126447,'EQ', 9.44440E-4, 5.75130E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126385,126466,'1 ', 6.70000E-4, 2.67000E-3,   0.08300,  171.00,  233.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126385,126466,'1A', 6.70000E-4, 2.67000E-3,   0.08300,  171.00,  233.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126385,126467,'1 ', 6.90000E-4, 2.71000E-3,   0.08500,  171.00,  233.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126385,126467,'1A', 6.90000E-4, 2.71000E-3,   0.08500,  171.00,  233.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126385,126483,'1 ', 5.90000E-4, 2.64000E-3,   0.09100,  179.00,  244.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126385,126483,'2 ', 6.00000E-4, 2.67000E-3,   0.09100,  179.00,  244.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126416,126417,'EQ', 1.02900E-2, 2.75750E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126416,126418,'EQ', 1.92660E-3, 9.12250E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126416,126428,'1 ', 1.87000E-3, 8.27000E-3,   0.27700,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126417,126418,'EQ', 1.90670E-3, 8.97240E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126417,126428,'1 ', 1.87000E-3, 8.27000E-3,   0.27700,  193.00,  260.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126428,126454,'1 ', 1.20000E-3, 5.01000E-3,   0.19240,  194.00,  251.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126428,126480,'1 ', 2.50000E-3, 5.70000E-2,   0.40700,  193.00,  250.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126437,126455,'1 ', 3.41000E-3, 1.34000E-2,   0.40150,  163.00,  245.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126437,126455,'2 ', 3.41000E-3, 1.34000E-2,   0.40150,  163.00,  245.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126454,126481,'1 ', 1.18000E-3, 5.12800E-2,   0.22300,  194.00,  251.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126455,126456,'1 ', 2.93000E-3, 8.45000E-3,   0.07900,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126466,126467,'EQ', 7.00100E-3, 1.69490E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126475,126480,'2 ', 8.00000E-5, 5.13600E-2,   0.05500,  403.00,  506.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126475,126481,'1 ', 1.20000E-4, 5.15600E-2,   0.08900,  403.00,  506.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126480,126481,'EQ', 1.83300E-3, 5.69700E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126543,126545,'EQ', 1.42300E-2, 4.44580E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126543,126546,'EQ', 1.56570E-2, 4.57570E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126543,126547,'EQ', 1.12090E-2, 3.37370E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126544,126545,'EQ', 1.06460E-2, 4.70290E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126544,126546,'EQ', 7.64700E-3, 4.31850E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126544,126547,'EQ', 6.33950E-3, 3.32530E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126545,126546,'EQ', 8.29660E-3, 3.37300E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126545,126547,'EQ', 6.90590E-3, 2.67740E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126546,126547,'EQ', 7.41430E-3, 2.72080E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126590,126645,'1 ', 1.70000E-4, 9.60000E-4,   0.68400,  699.00,  921.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126591,126644,'1 ', 1.70000E-4, 9.60000E-4,   0.68400,  699.00,  921.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126600,126641,'3 ', 4.70000E-4, 2.49000E-3,   2.05400,  785.00,  925.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126601,126641,'4 ', 4.96000E-4, 2.74000E-3,   2.03700,  785.00,  925.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126641,126642,'4 ', 1.80000E-4, 1.05000E-3,   0.82200,  785.00,  925.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126641,126643,'3 ', 1.80000E-4, 9.80000E-4,   0.82020,  785.00,  925.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
126642,126645,'1 ', 3.10000E-4, 1.74000E-3,   1.24000,  723.00,  901.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126642,126866,'1 ', 2.00000E-5, 1.00000E-4,   0.08000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126643,126644,'2 ', 3.40000E-4, 1.89000E-3,   1.35000,  767.00,  908.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126643,126865,'1 ', 2.00000E-5, 1.00000E-4,   0.08000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126644,126645,'EQ', 1.39840E-3, 5.36280E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 142,1.0000
126644,127100,'1 ', 0.00000E+0, 3.00000E-5,   0.02200,  650.00,  867.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
128248,147829,'1 ', 3.00000E-6, 5.00000E-5,   0.00570,  263.00,  304.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 142,1.0000
128701,147829,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
128824,128825,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,  707.00,  948.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
128824,128830,'1 ', 3.90000E-4, 1.96000E-3,   2.14220,  707.00,  948.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
128830,147857,'1 ', 2.80000E-4, 8.20000E-4,   2.59950,  707.00, 1000.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
128842,128847,'1 ', 5.00000E-5, 6.00000E-4,   0.33620,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 143,1.0000
129076,129081,'EQ',-6.47950E-3, 7.49940E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 143,1.0000
129270,129281,'EQ', 4.06720E-3, 3.06200E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 143,1.0000
129270,129293,'EQ', 4.01800E-3, 3.03810E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 143,1.0000
129270,129310,'1 ', 2.27000E-3, 4.88000E-3,   0.16020,  207.00,  287.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 143,1.0000
129270,129310,'2 ', 2.27000E-3, 4.88000E-3,   0.16020,  174.00,  293.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 143,1.0000
129270,129310,'3 ', 9.58000E-4, 5.50000E-3,   0.11980,  201.00,  295.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 143,1.0000
129270,129310,'4 ', 4.40000E-4, 7.29000E-3,   0.09680,  253.00,  460.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 143,1.0000
129281,129293,'EQ', 2.11080E-4, 2.19660E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 143,1.0000
129458,129469,'EQ', 1.60000E-4, 2.37600E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 143,1.0000
130650,130750,'1 ', 2.04000E-3, 2.69000E-2,   0.35320, 1494.00, 1721.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130650,130753,'SC', 0.00000E+0,-7.14100E-3,   0.00000, 1834.00, 2469.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 149,1.0000
130750,146754,'1 ', 9.60000E-4, 1.65600E-2,   0.27410, 1464.00, 1793.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
130750,148060,'1 ', 1.72900E-3, 2.98190E-2,   0.57244, 1793.00, 1793.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
130750,148995,'2 ', 9.00000E-4, 1.60000E-2,   0.27013, 1793.00, 1793.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
130751,130761,'1 ', 7.20000E-4, 6.19000E-3,   0.01215,  498.00,  534.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130751,130764,'1 ', 2.08000E-3, 1.80100E-2,   0.03535,  498.00,  574.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130753,130755,'1 ', 2.20000E-3, 2.83900E-2,   0.47760, 1255.00, 1380.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130753,134791,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130753,137201,'SC', 0.00000E+0,-9.34800E-3,   0.00000, 1834.00, 2469.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
130753,147831,'1 ', 1.43000E-3, 1.75100E-2,   0.28310, 1428.00, 1605.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
130754,147834,'1 ', 1.80000E-3, 2.27000E-2,   0.35020, 1301.00, 1501.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
130754,149000,'1 ', 2.70000E-3, 3.24000E-2,   0.48950, 1301.00, 1501.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
130755,130757,'1 ', 1.70000E-3, 2.74000E-2,   0.27950,  926.00, 1076.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130755,131157,'1 ', 6.90000E-4, 1.05300E-2,   0.17843, 1207.00, 1327.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130756,135398,'1 ', 2.00000E-3, 2.65000E-2,   0.44650,  605.00,  757.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130757,200930,'1 ', 1.02000E-3, 1.63900E-2,   0.16706,  926.00,  927.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130761,131154,'1 ', 3.44000E-3, 2.96300E-2,   0.05801,  498.00,  534.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130762,130767,'1 ', 1.90000E-3, 1.81000E-2,   0.03640,  474.00,  574.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130762,135413,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,  663.00,  739.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130763,130876,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130763,131154,'1 ', 4.56000E-3, 3.92700E-2,   0.07689,  498.00,  534.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130763,200675,'1 ', 6.08000E-3, 4.91700E-2,   0.09693,  483.00,  531.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130764,131122,'1 ', 6.81000E-3, 4.71800E-2,   0.08860,  417.00,  479.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130765,130772,'1 ', 4.00000E-3, 3.85000E-2,   0.04690,  275.00,  400.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130766,130767,'1 ', 4.60000E-3, 4.45000E-2,   0.08900,  550.00,  637.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130766,147841,'1 ', 2.70000E-3, 2.62000E-2,   0.05240,  496.00,  550.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130767,130770,'1 ', 2.61000E-3, 1.80900E-2,   0.03398,  417.00,  479.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130768,130772,'1 ', 2.40000E-3, 2.34000E-2,   0.07700,  275.00,  400.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130768,130876,'1 ', 2.00000E-4, 1.90000E-3,   0.00370,  504.00,  584.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130770,135203,'1 ', 1.53000E-3, 1.05900E-2,   0.01989,  417.00,  479.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130805,130838,'EQ', 3.91270E-2, 2.27110E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130805,137886,'EQ', 8.92100E-2, 4.88100E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
130806,130857,'EQ', 5.15400E-3, 3.44950E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130806,135273,'EQ', 6.42740E-2, 1.32500E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
130806,135451,'EQ', 1.44530E-2, 6.79700E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
130806,135460,'EQ', 2.13960E-2, 1.09090E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
130806,135564,'EQ', 6.17640E-2, 1.93610E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
130806,147850,'EQ', 3.04910E-2, 1.73680E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
130807,130838,'1 ', 1.30000E-3, 4.40000E-3,   0.00220,  238.00,  274.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130807,130838,'EQ', 1.53670E-2, 1.88310E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130807,200680,'1 ', 2.61000E-2, 7.38900E-2,   0.00917,  108.00,  128.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130814,130830,'EQ', 3.08220E-2, 9.04930E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130814,130836,'EQ', 2.69850E-2, 5.65880E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130814,130845,'1 ', 1.35000E-2, 3.88000E-2,   0.00490,  108.00,  128.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130814,130845,'EQ', 8.66940E-2, 2.53490E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130814,131155,'EQ', 4.46250E-2, 3.49630E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130815,131611,'1 ', 1.60000E-3, 1.25000E-2,   0.00180,  238.00,  287.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130815,135451,'EQ', 1.25060E-2, 5.96950E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
130815,135871,'EQ', 1.79550E-2, 8.04680E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
130815,147850,'EQ', 3.95620E-3, 3.07640E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
130815,149019,'EQ', 6.63210E-2, 3.22670E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
130815,149067,'EQ', 6.61860E-2, 3.21190E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
130824,130830,'EQ', 5.89410E-2, 2.27860E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130824,136189,'EQ', 6.42660E-2, 5.12380E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130824,136191,'EQ', 4.44490E-2, 4.24420E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130824,137233,'EQ', 5.97430E-2, 4.18400E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
130826,130830,'EQ', 8.70090E-2, 4.78100E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130826,131241,'EQ', 8.57710E-2, 2.48380E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130830,130845,'1 ', 1.91000E-2, 5.46000E-2,   0.00690,  108.00,  127.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130830,131241,'1 ', 2.56000E-2, 1.49400E-1,   0.02030,  124.00,  139.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
130830,131241,'EQ', 5.48160E-2, 1.58480E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130836,130838,'EQ', 7.13950E-2, 2.01810E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130836,200676,'1 ', 5.96000E-3, 1.74300E-2,   0.00215,  108.00,  128.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130845,131155,'EQ', 4.25600E-2, 2.13980E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130846,131611,'EQ', 2.60000E-3, 1.88000E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
130857,135460,'EQ', 6.88860E-2, 3.93420E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
131122,131123,'1 ', 9.00000E-4, 5.85000E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
131122,135203,'1 ', 6.50000E-4, 4.54000E-3,   0.00853,  417.00,  479.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
131157,136153,'1 ', 1.41000E-3, 2.13700E-2,   0.36227, 1207.00, 1326.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
131241,136191,'EQ', 1.05820E-1, 4.92360E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
131241,149025,'EQ', 5.42240E-2, 2.79090E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
131611,131613,'1 ', 7.00000E-4, 2.40000E-3,   0.00000,  157.00,  181.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
131753,147852,'1 ', 2.20000E-3, 1.87000E-2,   0.00250,  217.00,  239.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
131753,147852,'EQ', 6.71230E-3, 4.87740E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 144,1.0000
135250,135251,'1 ', 4.80000E-3, 4.56400E-2,   0.09140,  475.00,  475.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135250,135413,'1 ', 7.23000E-3, 6.91100E-2,   0.13808,  556.00,  584.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135250,135413,'2 ', 7.18000E-3, 6.86300E-2,   0.13712,  505.00,  505.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135251,200654,'1 ', 8.50000E-4, 6.60000E-3,   0.01304,  501.00,  607.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135273,135277,'EQ', 2.70080E-2, 9.60280E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135277,135564,'EQ', 5.35000E-2, 1.49970E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135277,200579,'1 ', 4.05000E-2, 1.19890E-1,   0.01371,  116.00,  116.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135303,135307,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,  220.00,  252.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135303,135414,'1 ', 1.20000E-4, 1.20000E-3,   0.00237,  566.00,  654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135303,135616,'1 ', 1.68000E-3, 1.65600E-2,   0.03270,  556.00,  644.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135304,135308,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,  220.00,  252.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135304,135414,'2 ', 1.50000E-4, 1.44000E-3,   0.00283,  566.00,  654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135304,135617,'2 ', 1.65000E-3, 1.62300E-2,   0.03203,  556.00,  644.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135305,135309,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,  220.00,  252.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135305,135414,'1 ', 1.40000E-4, 1.42000E-3,   0.00280,  566.00,  654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135305,135419,'1 ', 1.25000E-3, 1.23200E-2,   0.02431,  566.00,  654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135306,135414,'1 ', 1.10000E-4, 1.13000E-3,   0.00223,  566.00,  654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135306,135418,'1 ', 1.28000E-3, 1.26100E-2,   0.02489,  566.00,  654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135398,200942,'1 ', 1.20000E-3, 1.60000E-2,   0.16510,  605.00,  757.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 144,1.0000
135406,135451,'EQ', 1.34180E-3, 8.51370E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135410,135614,'1 ', 7.40000E-4, 3.47000E-3,   0.88892,  432.00,  477.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135411,135416,'1 ', 6.00000E-4, 1.80000E-3,   0.20700,  223.00,  254.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135412,135417,'1 ', 6.00000E-4, 1.80000E-3,   0.20700,  223.00,  254.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135413,135416,'1 ', 3.00000E-4, 1.50000E-3,   0.25060,  306.00,  354.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135413,135417,'1 ', 3.00000E-4, 1.50000E-3,   0.25060,  306.00,  354.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135413,135418,'1 ', 1.60000E-3, 1.57000E-2,   0.03099,  566.00,  654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135413,135419,'1 ', 1.60000E-3, 1.57000E-2,   0.03099,  566.00,  654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135414,135613,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135414,135614,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,  432.00,  477.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135415,135616,'SR', 1.00000E-4, 1.49000E-2,   0.00000,  556.00,  644.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135415,135617,'SR', 1.00000E-4, 1.50300E-2,   0.00000,  556.00,  644.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135415,147842,'1 ', 4.40000E-4, 4.93000E-3,   0.00990,  627.00,  727.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135415,147842,'2 ', 4.50000E-4, 5.01000E-3,   0.01005,  627.00,  717.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135415,157062,'1 ', 8.00000E-4, 7.20000E-3,   0.01460,  489.00,  587.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135435,135461,'EQ', 5.05390E-3, 2.58790E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135435,135552,'1 ', 5.62000E-3, 2.90600E-2,   0.00407,  239.00,  298.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135435,135568,'1 ', 4.40000E-3, 8.38000E-3,   0.00093,   88.00,  101.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135451,135497,'EQ', 1.01290E-2, 4.97780E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135451,135498,'EQ', 1.01290E-2, 4.97780E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135460,147850,'1 ', 1.72000E-3, 1.85400E-2,   0.00251,  273.00,  301.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135460,147850,'2 ', 1.76000E-3, 1.76100E-2,   0.00270,  273.00,  301.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135461,135498,'EQ', 1.16230E-2, 5.94640E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135461,147851,'1 ', 1.94000E-3, 1.97500E-2,   0.00294,  273.00,  301.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135461,147851,'2 ', 1.94000E-3, 1.97500E-2,   0.00294,  273.00,  301.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135461,147851,'3 ', 1.25000E-3, 1.71900E-2,   0.00297,  331.00,  358.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
135497,135498,'EQ', 1.95130E-2, 3.53260E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
135497,135552,'1 ', 8.40000E-4, 4.35000E-3,   0.00061,  239.00,  298.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136101,136102,'EQ', 7.99990E-4, 9.86000E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136150,136151,'1 ', 6.00000E-4, 9.62000E-3,   0.10073, 1109.00, 1344.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136150,136156,'1 ', 7.30000E-4, 1.21400E-2,   0.11957, 1109.00, 1344.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136150,136157,'1 ', 1.10000E-3, 1.79200E-2,   0.18047, 1032.00, 1271.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136150,136158,'1 ', 1.01000E-3, 1.43900E-2,   0.25497, 1670.00, 1931.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136150,137200,'1 ', 2.57000E-3, 2.69400E-2,   0.40300, 1301.00, 1501.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
136150,137200,'2 ', 2.59000E-3, 2.68500E-2,   0.40300, 1301.00, 1501.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
136150,149001,'1 ', 3.24000E-3, 3.38700E-2,   0.50600, 1195.00, 1314.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
136150,149001,'2 ', 3.25000E-3, 3.37600E-2,   0.50600, 1195.00, 1314.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
136151,136153,'1 ', 2.90000E-4, 4.07000E-3,   0.07356, 1164.00, 1164.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136152,136153,'1 ', 5.50000E-4, 8.02000E-3,   0.20993,  940.00, 1517.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136152,136154,'1 ', 1.10000E-3, 1.58000E-2,   0.27140, 1207.00, 1326.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136154,136156,'1 ', 4.70000E-4, 6.61000E-3,   0.11781, 1200.00, 1326.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136154,136156,'2 ', 4.70000E-4, 6.61000E-3,   0.11777, 1200.00, 1326.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136155,136156,'1 ', 4.30000E-4, 5.69000E-3,   0.03336, 1200.00, 1396.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136155,136156,'2 ', 3.10000E-4, 4.35000E-3,   0.05108, 1670.00, 1912.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136155,136157,'1 ', 0.00000E+0, 1.00000E-4,   0.00800, 1032.00, 1284.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136155,136158,'1 ', 1.00000E-4, 1.34000E-3,   0.02504, 1670.00, 1931.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136155,147830,'1 ', 3.00000E-5, 4.20000E-4,   0.00000, 1434.00, 1434.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
136156,147833,'1 ', 1.06000E-3, 3.09700E-2,   0.59738, 1434.00, 1650.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136181,136189,'EQ', 3.35060E-3, 2.84470E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136181,136191,'EQ', 2.66900E-2, 9.52440E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136181,136225,'EQ', 3.41590E-2, 1.12680E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136181,136253,'EQ', 1.33540E-2, 9.26190E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136181,136755,'EQ', 1.49320E-1, 4.28910E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136181,137233,'EQ', 1.15970E-1, 3.95960E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136181,146097,'EQ', 2.58040E-2, 1.12770E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136189,136225,'EQ', 1.22370E-1, 6.26390E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136189,136253,'EQ', 2.42900E-3, 1.31990E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136189,137233,'EQ', 7.01070E-2, 2.18980E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136189,146097,'EQ', 3.57440E-2, 1.83710E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136191,146097,'EQ', 6.84930E-3, 2.22320E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136225,136253,'EQ', 1.39990E-1, 7.11940E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136225,136755,'EQ', 1.86310E-1, 4.46900E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136225,146097,'EQ', 4.06650E-2, 2.32240E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136253,137233,'EQ', 9.20350E-2, 2.65430E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136755,136762,'1 ', 2.45500E-2, 7.26000E-2,   0.00832,  116.00,  120.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136755,136772,'1 ', 4.14000E-3, 1.32300E-2,   0.00156,  116.00,  120.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136755,136773,'EQ', 5.91040E-3, 1.75070E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136762,136807,'1 ', 2.96500E-2, 8.65800E-2,   0.00987,  105.00,  114.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136767,136775,'EQ', 9.01030E-2, 3.53300E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136767,136795,'EQ', 1.80560E-1, 7.30240E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136767,136796,'EQ', 1.41340E-2, 9.04530E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136767,147849,'EQ', 5.71610E-3, 3.22460E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136767,175000,'1 ', 1.08600E-2, 5.24500E-2,   0.00857,  182.20,  182.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136767,175001,'1 ', 1.08600E-2, 5.24500E-2,   0.00857,  182.20,  182.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136772,136807,'EQ', 5.01760E-2, 1.46480E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136775,136789,'EQ', 2.87350E-1, 4.29590E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136775,136795,'EQ', 4.85860E-2, 1.12240E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136775,136796,'EQ', 3.11700E-2, 1.35710E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136775,136807,'EQ', 1.00530E-1, 2.45590E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136786,136807,'1 ', 2.84400E-2, 6.80100E-2,   0.00780,   49.00,   49.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136795,136796,'EQ', 6.22570E-2, 2.80450E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136795,147856,'EQ', 7.97600E-2, 2.67050E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
136807,137233,'EQ', 1.18260E-1, 3.89720E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
136807,137235,'EQ', 8.89090E-2, 2.57360E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137200,137201,'1 ', 2.18000E-3, 3.76100E-2,   0.66383, 1793.00, 1793.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
137200,137452,'1 ', 4.29000E-3, 4.39100E-2,   0.73054, 1331.00, 1538.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137200,147830,'1 ', 2.51000E-3, 3.46000E-2,   0.59200, 1434.00, 1434.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
137200,147833,'1 ', 3.00000E-5, 6.70000E-4,   0.01507, 1488.00, 1650.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
137210,137730,'1 ', 1.50500E-2, 1.06030E-1,   0.20692,  440.00,  505.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137210,137730,'2 ', 1.50300E-2, 1.06050E-1,   0.20719,  440.00,  505.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137210,137928,'1 ', 9.69000E-3, 6.55600E-2,   0.12253,  440.00,  505.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137210,147836,'1 ', 1.21100E-2, 8.15600E-2,   0.15182,  439.00,  478.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137233,137235,'EQ', 2.00660E-2, 8.35360E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137450,137452,'1 ', 8.40000E-4, 1.51500E-2,   0.26364, 1204.00, 1326.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137450,137454,'1 ', 3.70000E-4, 5.32000E-3,   0.09466, 1670.00, 1912.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137451,137452,'1 ', 1.28000E-3, 1.30600E-2,   0.21720, 1331.00, 1538.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137451,137453,'2 ', 1.28000E-3, 1.31300E-2,   0.21830, 1331.00, 1538.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137451,137455,'1 ', 2.00000E-5, 2.50000E-4,   0.00413, 1331.00, 1538.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137451,146141,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137451,147831,'1 ', 1.16000E-3, 1.84400E-2,   0.31498, 1428.00, 1605.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
137452,137453,'1 ', 0.00000E+0, 1.10000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137453,147831,'1 ', 1.80000E-3, 1.78000E-2,   0.27800, 1428.00, 1605.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
137453,147833,'1 ', 1.34000E-3, 3.93500E-2,   0.78078, 1488.00, 1650.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137454,137558,'1 ', 7.10000E-4, 7.06000E-3,   0.12000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137488,137516,'1 ', 5.50000E-3, 1.87000E-2,   0.00760,  254.00,  268.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137488,137529,'EQ', 3.05380E-2, 7.49560E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137488,137716,'1 ', 1.70000E-3, 8.80000E-3,   0.00382,  329.00,  369.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137496,137502,'1 ', 7.57000E-3, 3.64500E-2,   0.00477,  186.00,  199.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137502,137510,'1 ', 1.12300E-2, 9.80000E-2,   0.01233,  176.00,  197.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137502,137528,'1 ', 2.90000E-3, 1.37200E-2,   0.00736,  329.00,  398.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137502,137717,'1 ', 2.19000E-3, 1.71000E-2,   0.00234,  237.00,  293.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137502,137717,'2 ', 2.19000E-3, 1.71000E-2,   0.00234,  237.00,  293.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137510,137516,'1 ', 3.42000E-3, 2.84800E-2,   0.00409,  254.00,  292.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137510,137516,'EQ', 6.41220E-3, 1.35540E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137516,137532,'1 ', 1.26900E-2, 1.02650E-1,   0.01355,  241.00,  265.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137516,137532,'EQ', 1.78970E-2, 4.81050E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137516,137717,'EQ', 5.12990E-3, 4.40500E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137528,137529,'EQ', 1.69450E-3, 1.02590E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137528,137532,'EQ', 3.01530E-2, 1.09650E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137528,137563,'EQ', 6.63640E-3, 3.38440E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137528,137716,'EQ', 3.29580E-2, 2.55430E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137529,137532,'EQ', 2.70040E-2, 1.13920E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137529,137716,'EQ', 1.33150E-2, 2.10400E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137529,137717,'EQ', 2.31500E-3, 2.64400E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137532,137563,'EQ', 5.62180E-2, 3.05900E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137532,137716,'EQ', 8.56930E-2, 3.35090E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137532,137886,'EQ', 3.89710E-2, 1.18560E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137532,137904,'EQ', 2.12250E-2, 7.40150E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137562,137730,'1 ', 4.18000E-3, 3.40300E-2,   0.07061,  443.00,  512.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137563,137885,'EQ', 1.78020E-2, 1.16040E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137563,137904,'EQ', 3.37660E-2, 1.72180E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137730,146142,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137887,137904,'1 ', 8.35000E-3, 2.27600E-2,   0.00290,  105.00,  114.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137904,137917,'EQ', 3.61860E-2, 9.90840E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
137904,137918,'1 ', 2.30000E-3, 2.13900E-2,   0.00280,  278.00,  321.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137927,137928,'1 ', 2.40000E-3, 1.56000E-2,   0.02904,  443.80,  512.70,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
137928,147835,'1 ', 2.50000E-3, 1.67000E-2,   0.03110,  440.00,  478.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 145,1.0000
146742,146743,'EQ', 6.61270E-3, 8.64070E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 145,1.0000
146752,217063,'1 ', 2.01600E-4, 1.09260E-3,   1.25000,  819.00, 1158.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 231,1.0000
146753,217063,'1 ', 2.03500E-4, 1.10320E-3,   1.26000,  819.00, 1158.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 231,1.0000
146769,146775,'EQ', 8.09180E-3, 5.31000E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146769,146868,'EQ', 1.54620E-2, 9.46830E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146769,146873,'1 ', 6.31000E-3, 2.29200E-2,   0.00000,  293.00,  333.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
146769,234604,'1 ', 2.10000E-3, 1.95000E-2,   0.00000,  262.00,  300.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
146771,146772,'1 ', 7.40000E-4, 2.80000E-3,   0.00000,  562.00,  652.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
146771,146773,'EQ', 7.20000E-3, 4.00000E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146773,146873,'1 ', 5.40000E-3, 1.56400E-2,   0.00000,  293.00,  333.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146774,146775,'EQ', 3.74140E-3, 2.20300E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146775,146868,'EQ', 9.21910E-3, 6.12240E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146777,234609,'1 ', 2.23000E-3, 4.92000E-3,   0.00000,   24.00,   30.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
146777,234609,'2 ', 2.23000E-3, 4.92000E-3,   0.00000,   24.00,   30.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
146790,146809,'EQ', 2.94320E-2, 1.48370E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146790,234610,'1 ', 6.44000E-3, 4.95000E-2,   0.00070,  154.00,  177.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
146804,146809,'EQ', 2.94570E-2, 9.64440E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146807,146812,'EQ', 1.48580E-2, 7.80680E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146807,234614,'1 ', 1.57000E-2, 8.75000E-2,   0.00000,  131.00,  150.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 146,1.0000
146812,234608,'1 ', 6.50000E-3, 7.20000E-2,   0.00000,  131.00,  150.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
146826,234611,'1 ', 1.64000E-1, 2.64000E-1,   0.00000,   21.00,   27.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
146850,234609,'1 ', 3.90000E-3, 2.20000E-2,   0.00000,  129.00,  150.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
146868,234603,'1 ', 2.00000E-3, 1.30000E-2,   0.00000,  210.00,  247.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 146,1.0000
147827,147828,'1 ', 4.60000E-4, 1.26600E-2,   6.17000, 5115.00, 5316.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147828,148721,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
147828,180819,'1 ', 1.80000E-4, 5.15000E-3,   2.53000, 3975.00, 4839.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  89.33,   1,1.0000
147829,148707,'1 ', 1.00000E-5, 1.10000E-4,   0.00233,  680.60,  680.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.35, 147,1.0000
147833,148049,'1 ', 0.00000E+0, 1.00000E-5,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
147833,148059,'1 ', 2.20100E-3, 3.79510E-2,   0.72856, 1793.00, 1793.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147833,148720,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
147834,149000,'1 ', 3.62000E-3, 3.75800E-2,   0.56400, 1301.00, 1501.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147834,157050,'1 ', 4.40000E-5, 3.30000E-4,   0.36400, 1070.00, 1395.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
147834,157051,'1 ', 4.40000E-5, 3.30000E-4,   0.35080, 1070.00, 1395.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
147835,147836,'1 ', 0.00000E+0, 1.00000E-5,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
147835,147840,'1 ', 1.94500E-2, 1.30080E-1,   0.24300,  348.00,  386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147836,147840,'1 ', 1.94400E-2, 1.30080E-1,   0.24300,  348.00,  386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147837,147839,'1 ', 5.90000E-4, 8.55000E-3,   0.03400,  936.00, 1207.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147838,147839,'1 ', 5.90000E-4, 8.55000E-3,   0.03400,  936.00, 1207.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147839,147840,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147839,155072,'1 ', 9.00000E-4, 6.40000E-3,   0.01240,  299.00,  318.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00, 147,1.0000
147839,155073,'1 ', 9.00000E-4, 6.40000E-3,   0.01240,  299.00,  318.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   1.00, 147,1.0000
147840,147845,'1 ', 8.56000E-3, 5.60700E-2,   0.10700,  349.00,  386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147840,147846,'1 ', 8.63000E-3, 5.64000E-2,   0.10700,  349.00,  386.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147841,147842,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147842,157063,'1 ', 7.00000E-4, 6.60000E-3,   0.01340,  400.00,  460.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
147843,147859,'1 ', 2.13000E-3, 1.39600E-2,   0.02710,  249.00,  277.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147844,147970,'1 ', 6.24000E-3, 4.07300E-2,   0.07920,  249.00,  277.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147845,147846,'1 ', 0.00000E+0, 1.00000E-5,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147845,147980,'1 ', 2.08000E-3, 1.35800E-2,   0.02647,  434.00,  500.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
147846,147970,'1 ', 1.48000E-3, 9.66000E-3,   0.01879,  396.00,  459.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
147852,147856,'EQ', 7.35680E-2, 2.84480E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147859,147980,'1 ', 3.49000E-3, 2.28600E-2,   0.04442,  397.00,  476.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
147967,147999,'EQ', 5.95200E-2, 3.94270E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
148059,148060,'SC', 0.00000E+0,-2.71530E-2,   0.00000, 1834.00, 2469.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
148995,148999,'1 ', 2.00000E-5, 1.80000E-4,   0.00028,  926.00,  982.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 147,1.0000
149000,149001,'1 ', 8.70000E-4, 9.14000E-3,   0.13700, 1301.00, 1501.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
149000,149001,'2 ', 8.80000E-4, 9.11000E-3,   0.13700, 1301.00, 1501.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 147,1.0000
149019,149067,'EQ', 1.75140E-3, 4.72410E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 148,1.0000
155069,155116,'EQ', 4.53000E-4, 3.93000E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 160,1.0000
155069,155144,'1 ', 4.10000E-4, 3.70000E-3,   0.00591,  415.30,  415.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   3.60, 160,1.0000
155072,155142,'1 ', 7.33000E-4, 4.05300E-3,   0.00755,  334.60,  334.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30, 160,1.0000
155073,155143,'1 ', 7.30000E-4, 4.03800E-3,   0.00752,  334.60,  334.60,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.30, 160,1.0000
155115,155144,'1 ', 2.80000E-5, 1.57000E-4,   0.00000,  415.30,  415.30,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30, 103,1.0000
157052,157058,'1 ', 1.10000E-5, 1.77000E-4,   0.00071, 1524.00, 1524.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30, 160,1.0000
157052,157059,'1 ', 1.10000E-5, 1.77000E-4,   0.00071, 1524.00, 1524.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.30, 160,1.0000
175000,181025,'1 ', 2.76000E-3, 2.31600E-2,   0.00341,  268.50,  268.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.90,   1,1.0000
175001,181025,'1 ', 2.76000E-3, 2.31600E-2,   0.00341,  268.50,  268.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   6.90,   1,1.0000
181025,181508,'1 ', 2.44100E-2, 2.04450E-1,   0.03016,  268.50,  268.50,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  60.90,   1,1.0000
181025,181508,'EQ', 2.43480E-2, 2.04160E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 104,1.0000
181119,181219,'Z1', 0.00000E+0, 1.00000E-4,   0.00000,  257.00,  280.20,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.03,   1,1.0000
200002,200091,'1 ', 4.05000E-4, 9.63000E-3,   0.69557, 2940.00, 3733.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  39.62,   1,1.0000
200002,200094,'EQ', 2.59990E-3, 1.11870E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 269,1.0000
200002,200098,'EQ', 3.05100E-2, 4.60620E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 269,1.0000
200091,200094,'1 ', 3.19000E-4, 5.33100E-3,   0.48950, 3464.00, 3811.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  34.24,   1,1.0000
200091,200098,'1 ', 2.20000E-4, 4.86000E-3,   0.44087, 2940.00, 3811.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,  21.50,   1,1.0000
200570,200579,'1 ', 2.62600E-2, 1.21720E-1,   0.01654,  147.00,  191.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 271,1.0000
200579,200818,'ZB', 0.00000E+0, 1.00000E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 271,1.0000
200654,200928,'1 ', 1.76000E-3, 1.36700E-2,   0.02706,  490.00,  584.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 271,1.0000
200674,200676,'1 ', 1.83500E-2, 1.03160E-1,   0.01465,  193.00,  246.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 255,1.0000
200674,200679,'EQ', 2.96920E-1, 6.19650E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 271,1.0000
200674,200929,'EQ', 6.09760E-2, 1.87320E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 271,1.0000
200675,200924,'1 ', 2.46000E-3, 1.90100E-2,   0.03821,  515.00,  615.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 271,1.0000
200675,200940,'1 ', 4.10000E-4, 3.20000E-3,   0.00634,  491.00,  570.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,  24.50, 271,1.0000
200675,907463,'1 ', 2.60000E-4, 2.86000E-3,   0.00300, 1000.00, 1000.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 271,1.0000
200679,200680,'1 ', 1.81000E-2, 4.69700E-2,   0.00578,  127.00,  151.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   8.00, 271,1.0000
200688,200882,'EQ', 1.89690E-1, 4.22430E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 271,1.0000
200769,200930,'1 ', 5.60000E-3, 9.11700E-2,   0.92917,  926.00,  927.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 271,1.0000
200769,200942,'1 ', 4.50000E-3, 6.02000E-2,   1.01580,  605.00,  757.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00, 271,1.0000
200811,200928,'EQ', 1.28080E-2, 9.88110E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 271,1.0000
200811,200943,'EQ', 9.91630E-3, 8.74420E-2,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00, 271,1.0000
216908,217058,'1 ', 1.51000E-4, 7.89000E-4,   0.99510,  653.00,  941.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   4.38,   1,1.0000
216908,217058,'2 ', 2.19000E-4, 1.18100E-3,   1.37220,  674.00, 1015.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   5.98,   1,1.0000
216908,217958,'EQ', 8.75730E-5, 1.67070E-3,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
217058,217960,'1 ', 1.80000E-4, 3.48000E-3,   0.06406, 2162.00, 2654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
217058,217960,'2 ', 1.80000E-4, 3.48000E-3,   0.06425, 2192.00, 2654.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
217131,217132,'EQ', 0.00000E+0, 3.78000E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
217131,217133,'EQ', 0.00000E+0, 3.78000E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
217132,217133,'EQ', 0.00000E+0, 3.78000E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
217958,217960,'EQ',-8.16260E-3, 3.81660E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
218300,218308,'Z ', 0.00000E+0, 1.00000E-4,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   1,1.0000
218300,218353,'1 ', 3.52000E-4, 4.35200E-3,   0.00939,  732.00,  887.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
218300,218354,'1 ', 3.53000E-4, 4.35200E-3,   0.00940,  731.00,  885.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
218300,218422,'1 ', 0.00000E+0, 1.00000E-3,   0.00000,  941.00, 1088.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
218300,219046,'1 ', 9.80000E-5, 1.26000E-3,   0.00233,  936.00, 1081.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
218353,218354,'EQ', 1.62850E-2, 2.04810E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
218353,219046,'EQ', 4.05490E-2, 1.84060E-1,   0.00000,    0.00,    0.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,   1,1.0000
234601,234604,'1 ', 4.70000E-4, 4.38000E-3,   0.00000,  210.00,  291.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
234601,234613,'2 ', 2.30000E-4, 2.19000E-3,   0.00000,  210.00,  291.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
234602,234610,'1 ', 3.73700E-2, 9.54300E-2,   0.00000,  126.00,  132.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
234602,234610,'2 ', 3.53700E-2, 9.02300E-2,   0.00000,  126.00,  132.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,   6,1.0000
234604,234605,'1 ', 7.90000E-4, 3.60000E-3,   0.00000,  224.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
234604,234605,'2 ', 7.90000E-4, 3.60000E-3,   0.00000,  224.00,  280.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
234604,234613,'2 ', 2.30000E-4, 2.19000E-3,   0.00000,  210.00,  291.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
234606,234608,'1 ', 1.07100E-2, 5.86000E-2,   0.00000,  131.00,  150.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
234606,234614,'1 ', 5.70000E-3, 3.22000E-2,   0.00000,  131.00,  150.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
234607,234609,'1 ', 4.38000E-3, 2.55900E-2,   0.00000,  130.00,  148.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
234607,234615,'1 ', 6.08000E-3, 3.54900E-2,   0.00000,  130.00,  148.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
234608,234609,'1 ', 9.13000E-3, 5.02200E-2,   0.00000,  116.00,  148.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,2,   0.00,  10,1.0000
234610,234615,'1 ', 1.01000E-2, 5.92000E-2,   0.00000,  130.00,  148.00,    0.00,  0.00000,  0.00000,  0.00000,  0.00000,1,1,   0.00,  10,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
190456,107430,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79300E-2, 1.76440E-1,   100.00
1.00000,  26.000,   3.462,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
107750,116023,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.90800E-2, 5.28160E-1,   100.00
1.00000, 115.000,  -6.050,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
190456,107750,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.97300E-2, 1.43370E-1,   100.00
1.00000,  26.000,  45.557,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
107930,113001,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.02000E-2, 2.36090E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
113102,107930,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.55250E-1, 9.07740E-1,   100.00
1.00000,  13.800,   0.432,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
107930,116023,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.76800E-2, 6.79900E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
190456,107930,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.27680E-1, 8.73240E-1,   100.00
1.00000,  26.000,  41.758,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
108894,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.27490E-1, 8.60990E-1,   100.00
1.00000,  13.800, -38.911,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
109550,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.95600E-2, 3.72360E-1,   100.00
1.00000,   6.900, -39.542,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
110984,111126,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.34500E-2, 7.37170E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
110984,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17000E-3, 4.87300E-2,   100.00
1.00000,  13.800, -41.759,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
111126,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.91000E-3, 1.22450E-1,   100.00
1.00000,  18.000, -41.437,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
113096,113001,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 1.98600E-2,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
113102,113001,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.76000E-3, 9.19340E-1,   100.00
1.00000,  13.800,   0.346,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
113001,116023,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.19100E-2, 2.85420E-1,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
116618,113001,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.68500E-2, 4.51610E-1,   100.00
1.00000,  13.800,   1.849,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
190456,113001,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24100E-2, 9.19800E-2,   100.00
1.00000,  26.000,  41.549,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
113405,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.73000E-3, 6.53000E-2,   100.00
1.00000,  16.000, -42.875,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
115742,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.83000E-3, 1.20020E-1,   100.00
1.00000,  22.000, -44.902,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
116579,116023,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.35500E-2, 6.37200E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
116618,116023,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.79000E-3, 2.47100E-1,   100.00
1.00000,  13.800,  -0.733,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
190456,116023,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-3, 2.80600E-2,   100.00
1.00000,  26.000,  40.115,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
116579,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.18200E-2, 6.37310E-1,   100.00
1.00000,  13.800, -41.190,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
116618,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17880E-1, 6.37910E-1,   100.00
1.00000,  13.800, -42.565,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
119259,121406,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.98000E-3, 1.07070E-1,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
121513,119259,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.78900E-2, 6.73830E-1,   100.00
1.00000,  21.000,  -0.238,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
122933,119259,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.44700E-2, 5.28730E-1,   100.00
1.00000,  13.800,  -1.259,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
190456,119259,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.70000E-4, 1.44000E-2,   100.00
1.00000,  26.000,  48.462,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
190456,120380,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.63030E-1, 9.55060E-1,   100.00
1.00000,  26.000,  48.684,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
122933,121406,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.40000E-3, 2.63950E-1,   100.00
1.00000,  13.800,  -1.259,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
190456,121406,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.12000E-3, 5.58500E-2,   100.00
1.00000,  26.000,  50.757,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
121513,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 2.07900E-2,   100.00
1.00000,  21.000, -43.940,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
122933,190456,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 101,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.46000E-2, 2.91040E-1,   100.00
1.00000,  13.800, -51.916,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
125030,125000,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.00000E-4, 4.69000E-2,   100.00
0.97607, 115.000,   0.000,   419.00,   481.00,   488.00, 0,      0, 1.16070, 0.94970, 1.03927, 1.01000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
125046,125001,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 4.56000E-2,   100.00
0.99200, 115.000,   0.000,   396.00,   445.00,   445.00, 0,      0, 1.18310, 0.96470, 1.03104, 1.00374,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
125046,125001,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 4.56000E-2,   100.00
0.99200, 115.000,   0.000,   396.00,   459.00,   519.00, 0,      0, 1.18310, 0.96470, 1.03104, 1.00374,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
125002,125190,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 2.24300E-2,   100.00
1.00000, 345.000,   0.000,   700.00,   700.00,   700.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
125002,125192,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-4, 2.34500E-2,   100.00
1.00000, 345.000,   0.000,   627.00,   627.00,   627.00, 0,      0, 1.50000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
125022,126281,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-4, 4.64000E-2,   100.00
0.97835, 115.000,   0.000,   434.00,   497.00,   559.00, 0,      0, 1.18300, 0.96470, 1.03103, 1.00375,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
125093,125030,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.12400E-1, 5.38250E-1,   100.00
1.00000,  69.000,  -0.061,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
147799,125030,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53250E-1, 4.86890E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
125043,125127,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.58700E-2, 4.07810E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
125043,126294,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-4, 4.87400E-2,   100.00
1.00301, 115.000,   0.000,   396.00,   450.00,   450.00, 0,      0, 1.11727, 0.91414, 1.03000, 1.00000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
146035,125043,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80920E-1, 7.84820E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
125080,125193,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.30000E-4, 2.47400E-2,   100.00
1.04688, 115.000,  -0.079,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  16.100
125080,125195,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-3, 6.30200E-2,   100.00
1.04550, 115.000,  -0.019,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
125093,137510,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 141,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.62310E-1, 9.78600E-1,   100.00
1.00000,  69.000,  -0.061,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
126250,126296,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 7.81000E-3,   100.00
0.99375, 500.000,   0.000,  1052.00,  1370.00,  1803.00, 0,      0, 1.10000, 0.90000, 1.04000, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126582,126251,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'GSU 6E      ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.64000E-3, 1.52480E-1,   100.00
1.02500,  69.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.199
126582,126251,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.03000E-3, 1.41000E-1,   100.00
1.02500,  69.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.199
126582,126252,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.82000E-3, 1.52000E-1,   100.00
1.05000,  69.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.199
126582,126252,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.82000E-3, 1.52000E-1,   100.00
1.05000,  69.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.199
126257,126428,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.52000E-3, 5.41900E-2,   100.00
1.00000,  13.800,   0.078,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
146841,126260,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 2.14000E-2,   100.00
0.97500,  20.000,   0.000,   720.00,   894.00,  1008.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126261,146774,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BANK 455    ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.10000E-2,   100.00
1.02500, 345.000,   0.000,   562.00,   652.00,   746.00, 0,      0, 1.02500, 0.90000, 1.00875, 0.99625,  21, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
146840,126261,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 2.14000E-2,   100.00
0.97500,  20.000,   0.000,   720.00,   894.00,  1008.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126262,126313,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-3, 6.06200E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126265,126659,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.62000E-3, 7.60500E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126660,126265,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.90000E-4, 1.63800E-2,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126662,126265,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.98000E-3, 8.22400E-2,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126664,126265,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.59000E-3, 7.55500E-2,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126267,126378,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.28000E-2,   100.00
1.00778, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10410, 0.86700, 1.00241, 0.98759,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126268,126378,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.28000E-2,   100.00
1.00778, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10410, 0.86700, 1.00241, 0.98759,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126269,126378,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.28000E-2,   100.00
1.00778, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10410, 0.86700, 1.00241, 0.98759,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126270,126378,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 3.37900E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126271,126428,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.05000E-3, 1.08540E-1,   100.00
1.00000,  13.800,   0.205,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126272,126384,     0,'15',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07000E-3, 5.12000E-2,   100.00
0.95591, 345.000,   0.000,   302.00,   320.00,   349.00, 0,      0, 1.10410, 0.86700, 1.01740, 0.99740,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126272,126384,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.20000E-4, 5.63200E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126273,126384,     0,'12',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.10000E-4, 5.31000E-2,   100.00
0.95591, 345.000,   0.000,   304.00,   347.00,   456.00, 0,      0, 1.10410, 0.86700, 1.01740, 0.99740,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126273,126384,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07000E-3, 5.72500E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126274,126384,     0,'16',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-4, 5.21000E-2,   100.00
0.97814, 345.000,   0.000,   300.00,   337.00,   375.00, 0,      0, 1.10410, 0.86700, 1.01740, 0.99740,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126274,126582,     0,'17',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 5.74000E-2,   100.00
1.07972, 345.000,   0.000,   249.00,   282.00,   306.00, 0,      0, 1.08700, 0.85400, 1.00228, 0.98772,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
126275,126384,     0,'10',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07000E-3, 5.10000E-2,   100.00
0.97070, 345.000,   0.000,   302.00,   320.00,   349.00, 0,      0, 1.10410, 0.86700, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126275,126384,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25000E-3, 5.76100E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126278,126645,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.35000E-2,   100.00
1.00000, 345.000, -11.134,   501.00,   726.00,  1035.00, 0,      0,30.00000,-30.0000,140.0000,138.0000,   2,16, 0.00000, 0.00000,  0.000
1.00000, 345.000
126279,127100,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.38000E-2,   100.00
1.00000, 345.000, -11.176,   501.00,   769.00,  1035.00, 0,      0,30.00000,-30.0000,140.0000,138.0000,   2,16, 0.00000, 0.00000,  0.000
1.00000, 345.000
126280,126398,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 5.59000E-2,   100.00
1.03001, 345.000,   0.000,   227.00,   279.00,   303.00, 0,      0, 1.10410, 0.86700, 1.02400, 1.00400,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126280,126437,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.73000E-3, 9.80000E-2,   100.00
1.07447, 345.000,   0.000,   120.00,   160.00,   177.00, 0,      0, 1.10410, 0.86700, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126282,126419,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 3.59000E-2,   100.00
0.98920, 345.000,   0.000,   309.00,   409.00,   461.00, 0,      0, 1.08840, 0.89000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126282,126420,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-4, 3.77000E-2,   100.00
0.98920, 345.000,   0.000,   342.00,   412.00,   452.00, 0,      0, 1.08840, 0.89000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126282,126650,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 2.59000E-2,   100.00
1.02500, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
126283,126284,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.47100E-2,   100.00
1.00000, 345.000,  14.332,   709.00,   957.00,  1052.00, 0,      0,37.80000,-37.8000,-88.0000,-90.0000,   2,24, 0.00000, 0.00000,  0.000
1.00000, 345.000
126284,126321,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-4, 1.58100E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
126724,126284,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.56000E-3, 9.34900E-2,   100.00
1.00000,  13.600,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126287,126427,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.70000E-4, 5.24000E-2,   100.00
0.97073, 345.000,   0.000,   264.00,   322.00,   375.00, 0,      0, 1.10410, 0.86700, 1.02241, 1.00759,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126287,126429,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 5.10000E-2,   100.00
0.97073, 345.000,   0.000,   271.00,   335.00,   385.00, 0,      0, 1.10410, 0.86700, 1.02241, 1.00759,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126288,126651,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 3.03000E-2,   100.00
1.05000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
126288,126651,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 3.02700E-2,   100.00
1.05000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
126291,126774,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 5.16000E-2,   100.00
1.08179, 345.000,   0.000,   220.00,   317.00,   468.00, 0,      0, 1.10400, 0.86700, 1.01000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126291,126774,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 5.29000E-2,   100.00
0.98550, 345.000,   0.000,   244.00,   313.00,   398.00, 0,      0, 1.10400, 0.86700, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126733,126292,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.70000E-3, 4.07000E-1,   100.00
0.97060,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.23530, 0.97060, 1.03840, 1.02170,  33, 0, 0.00000, 0.00000,  0.000
0.99000, 345.000
126733,126293,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.70000E-3, 4.07000E-1,   100.00
1.01196,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.23530, 0.97060, 1.03820, 1.02170,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126295,126482,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-4, 6.13000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126296,126297,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.45400E-2,   100.00
1.00000, 345.000, -18.302,   611.00,   788.00,  1054.00, 0,      0,40.00000,-40.0000,142.0000,130.0000,   2,18, 0.00000, 0.00000,  0.000
1.00000, 345.000
126296,126297,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.49900E-2,   100.00
1.00000, 345.000, -18.356,   605.00,   845.00,  1138.00, 0,      0,40.00000,-40.0000,142.0000,130.0000,   2,18, 0.00000, 0.00000,  0.000
1.00000, 345.000
126297,146769,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BANK 1300   ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.73000E-2,   100.00
0.96875, 345.000,   0.000,   501.00,   607.00,   688.00, 0,      0, 1.10000, 0.90000, 1.04000, 1.02500,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126297,146769,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BANK 2300   ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.73000E-2,   100.00
0.95000, 345.000,   0.000,   501.00,   607.00,   688.00, 0,      0, 1.10000, 0.90000, 1.04000, 1.02500,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126298,126369,     0,'6 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 3.71000E-2,   100.00
1.00778, 345.000,   0.000,   309.00,   438.00,   489.00, 0,      0, 1.10410, 0.86700, 1.03000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126298,126373,     0,'7 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.30000E-4, 3.66000E-2,   100.00
1.00037, 345.000,   0.000,   366.00,   423.00,   489.00, 0,      0, 1.10410, 0.86700, 1.03000, 0.98000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126300,126302,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.87000E-3, 1.10560E-1,   100.00
1.00002, 138.000,  -0.183,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126301,126462,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-4, 5.22000E-2,   100.00
1.01513, 345.000,   0.000,   272.00,   332.00,   377.00, 0,      0, 1.10400, 0.86700, 1.01241, 0.99759,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126301,126463,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-4, 5.22000E-2,   100.00
1.01519, 345.000,   0.000,   272.00,   332.00,   377.00, 0,      0, 1.10410, 0.86700, 1.01241, 0.99759,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126307,126302,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.87000E-3, 1.10600E-1,   100.00
1.00003, 138.000,  -0.213,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126304,126543,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.29100E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126304,126544,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 3.39600E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126304,126545,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 3.26000E-2,   100.00
0.99291, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10400, 0.86700, 1.02395, 1.00395,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126304,126546,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 3.26000E-2,   100.00
1.00032, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10400, 0.86700, 1.02395, 1.00395,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126304,126547,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 3.26000E-2,   100.00
0.99291, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10400, 0.86700, 1.02395, 1.00395,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126310,126311,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.50000E-4, 3.15200E-2,   100.00
0.95787, 138.000,   0.252,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126310,126379,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-3, 5.56000E-2,   100.00
1.00700, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126614,126310,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.65000E-3, 1.83000E-1,   100.00
1.01102,  27.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.21430, 0.95410, 1.02000, 1.00370,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126614,126310,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.61000E-3, 1.83000E-1,   100.00
1.00289,  27.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.21430, 0.95410, 1.02000, 1.00370,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126614,126310,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.57000E-3, 1.82000E-1,   100.00
1.00289,  27.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.21430, 0.95410, 1.02000, 1.00370,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126614,126310,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.42000E-3, 1.82000E-1,   100.00
1.01102,  27.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.21430, 0.95410, 1.02000, 1.00370,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126310,128245,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.58000E-3, 4.72700E-2,   100.00
1.00000, 138.000,  10.466,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126314,126359,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-3, 1.67500E-1,   100.00
1.04543, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.19540, 0.93920, 1.03000, 1.01000,  83, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126315,126437,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-5.10000E-4,-8.24000E-3,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126684,126315,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.63000E-3, 1.16350E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126686,126315,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.63000E-3, 1.16350E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126316,126437,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-5.10000E-4,-8.24000E-3,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126683,126316,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.63000E-3, 1.16350E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126684,126316,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.63000E-3, 1.16350E-1,   100.00
1.00000,  13.800,   0.005,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126321,126724,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.57000E-3, 6.89800E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.600
126328,126428,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.07000E-3, 2.16880E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126329,126428,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.15000E-3, 2.17300E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126340,126480,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 3.25200E-2,   100.00
1.00000,  18.000,   0.472,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126342,126368,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 3.03000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126343,126372,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'TR S1       ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.90000E-4, 3.54000E-2,   100.00
0.98000, 345.000,   0.000,   310.00,   388.00,   471.00, 0,      0, 1.10410, 0.86700, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126353,126654,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82000E-3, 6.44000E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
126353,126654,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82000E-3, 6.44000E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
126353,126656,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53000E-3, 6.42000E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
126353,126656,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53000E-3, 6.42000E-2,   100.00
1.00010, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
147789,126353,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.37200E-2,   100.00
0.98331,  18.000,  -0.069,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126363,126455,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 2.00500E-2,   100.00
1.00000, 138.000,   1.637,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126363,126819,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01000E-3, 4.35900E-2,   100.00
1.00000, 138.000,   5.410,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126368,126483,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-3, 2.45900E-2,   100.00
1.00000, 138.000,  -3.108,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126372,126385,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.26000E-3, 4.31000E-2,   100.00
1.00000, 138.000,  -3.635,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126468,126384,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-3, 7.82100E-2,   100.00
1.00000,  18.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10316, 0.99809, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.02500, 138.000
126384,126582,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.72000E-3, 4.82000E-2,   100.00
1.00000, 138.000,  -1.673,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
126398,126644,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08900E-2, 4.80860E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126398,126645,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24100E-2, 4.78970E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126416,147810,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03400E-2, 2.63690E-1,   100.00
1.00100, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126419,126418,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 2.45000E-2,   100.00
1.00000, 138.000,  -0.238,   309.00,   409.00,   461.00, 0,      0,25.00000,-25.0000,240.0000,230.0000,   2,15, 0.00000, 0.00000,  0.000
1.00000, 138.000
126420,126418,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 3.31000E-2,   100.00
1.00000, 138.000,  -2.070,   342.00,   412.00,   452.00, 0,      0,25.00000,-25.0000,240.0000,230.0000,   2, 9, 0.00000, 0.00000,  0.000
1.00000, 138.000
126595,126418,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.72000E-3, 1.88000E-1,   100.00
1.00074,  33.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.24190, 0.97580, 1.02420, 1.00760,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126595,126418,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.93000E-3, 1.99200E-1,   100.00
1.11716,  33.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.24190, 0.97580, 1.02420, 1.00760,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126418,126595,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.17000E-3, 2.00170E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  33.000
126418,126653,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-3, 6.52000E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
126418,126653,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-3, 6.52000E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
126427,126428,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.29300E-2,   100.00
1.00000, 138.000,   3.363,   263.00,   321.00,   375.00, 0,      0,25.00000,-25.0000,105.0000,95.00000,   2,15, 0.00000, 0.00000,  0.000
1.00000, 138.000
126429,126428,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.70000E-4, 3.28000E-2,   100.00
1.00000, 138.000,   3.450,   271.00,   335.00,   385.00, 0,      0,25.00000,-25.0000,105.0000,95.00000,   2,15, 0.00000, 0.00000,  0.000
1.00000, 138.000
126428,147811,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03400E-2, 2.63690E-1,   100.00
1.00100, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126428,147812,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03400E-2, 2.63690E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126437,126644,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.78000E-3, 9.82300E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126442,147813,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-3, 1.46640E-1,   100.00
1.01043, 138.000,   1.591,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126445,147813,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-3, 1.20390E-1,   100.00
1.02534, 138.000,   0.472,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126454,147817,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03400E-2, 2.63690E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
128900,126455,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.17000E-3, 1.97360E-1,   100.00
1.00000,  20.000,  -1.174,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129109,126455,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84000E-3, 3.54230E-1,   100.00
1.00000,  13.800,  -1.622,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126455,129270,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.63000E-3, 5.34700E-2,   100.00
1.00000, 138.000,   1.043,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126455,129293,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-3, 3.91100E-2,   100.00
1.00000, 138.000,   3.064,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126455,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.04500E-2, 2.40720E-1,   100.00
1.00000, 138.000,   3.466,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126456,126674,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.09400E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126456,126676,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.89000E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126462,126466,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-4, 3.14000E-2,   100.00
1.00000, 138.000,  -7.399,   269.00,   310.00,   346.00, 0,      0,25.00000,-25.0000,205.0000,195.0000,   2,15, 0.00000, 0.00000,  0.000
1.00000, 138.000
126463,126467,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-4, 3.14000E-2,   100.00
1.00000, 138.000,  -7.356,   252.00,   310.00,   346.00, 0,      0,25.00000,-25.0000,205.0000,195.0000,   2,15, 0.00000, 0.00000,  0.000
1.00000, 138.000
126469,126582,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-3, 7.79900E-2,   100.00
1.02500,  18.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
126588,126476,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.75000E-2, 8.67920E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126643,126476,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.21000E-3, 5.42600E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126476,126736,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.89000E-3, 9.95000E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.000
126588,126478,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.61000E-3, 8.50200E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126643,126478,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 5.90500E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126478,126737,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.92000E-3, 1.15800E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.000
126588,126479,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36300E-2, 8.49320E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126642,126479,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11000E-3, 5.92200E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126479,126738,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.93000E-3, 1.13080E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.000
126480,126543,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.77000E-3, 4.10900E-2,   100.00
1.00000, 138.000,   3.384,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126480,126643,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.12000E-3, 6.02900E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126480,126657,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.62000E-3, 6.46000E-2,   100.00
0.97000, 138.000,   0.000,   252.00,   252.00,   252.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
126480,126658,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.69000E-3, 6.14000E-2,   100.00
0.94000, 138.000,   0.000,   252.00,   252.00,   252.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
126481,126642,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.30000E-4, 5.64000E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126481,126657,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.86000E-3, 6.37000E-2,   100.00
0.97000, 138.000,   0.000,   252.00,   252.00,   252.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
126481,126658,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.60000E-3, 6.39000E-2,   100.00
0.94000, 138.000,   0.000,   252.00,   252.00,   252.00, 0,      0, 1.15700, 0.90900, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
126481,147818,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03400E-2, 2.63690E-1,   100.00
1.02540, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126481,147819,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03400E-2, 2.63690E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126483,126780,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-3, 4.33200E-2,   100.00
1.00000, 138.000,   7.364,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126781,126483,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SCPAR-E     ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07000E-3, 3.32700E-2,   100.00
1.00000, 138.000,  -7.339,   251.00,   313.00,   373.00, 0,      0,25.00000,-25.0000,195.0000,185.0000,   2,15, 0.00000, 0.00000,  0.000
1.00000, 138.000
126628,126641,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 3.24400E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126631,126641,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 3.24000E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126634,126641,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 3.22900E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126637,126641,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 3.22600E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126738,126642,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.59000E-3, 1.95730E-1,   100.00
1.00000,  13.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126736,126643,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.26000E-3, 1.71730E-1,   100.00
1.00000,  13.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126737,126643,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.56000E-3, 1.97250E-1,   100.00
1.00000,  13.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126643,126819,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13000E-3, 6.02600E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126865,126652,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 2.62000E-2,   100.00
1.02500, 345.000,   0.000,   607.00,   607.00,   607.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
126866,126652,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 2.62000E-2,   100.00
1.02500, 345.000,   0.000,   607.00,   607.00,   607.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
126659,126664,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.46000E-3, 1.39300E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
126710,126672,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.55000E-2,   100.00
1.00000,  18.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126711,126672,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 4.32000E-2,   100.00
1.00000,  18.000,   0.000,   345.00,   345.00,   345.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
126673,126692,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 7.53000E-2,   100.00
1.00000, 138.000,   0.000,   250.00,   250.00,   250.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
126780,126847,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 5.64700E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126781,126847,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04000E-3, 5.66400E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
126879,146773,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SUGARLF XFMR',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.40000E-2,   100.00
1.08181, 345.000,   0.000,   562.00,   652.00,   746.00, 0,      0, 1.25000, 0.95100, 1.00123, 0.98877,  49, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
128245,128248,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.14000E-3, 6.07100E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
128252,128257,     0,'1 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.21000E-3, 1.44960E-1,   366.00
1.05000, 345.000,   0.000,   610.00,   610.00,   610.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
128253,128257,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 142,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.23700E-2,   100.00
1.00000,  13.800,   0.100,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
128822,128825,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.63100E-2,   100.00
1.00000, 345.000,   4.897,   468.00,   630.00,   828.00, 0,      0,25.00000,-25.0000,-310.000,-320.000,   2,10, 0.00000, 0.00000,  0.000
1.00000, 345.000
129270,128822,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 3.30400E-2,   100.00
0.99368, 138.000,   0.000,   468.00,   540.00,   675.00, 0,      0, 1.12000, 0.88000,30.00000,20.00000,  39, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
128823,128825,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.60000E-4, 1.63100E-2,   100.00
1.00000, 345.000,   4.954,   468.00,   630.00,   828.00, 0,      0,25.00000,-25.0000,-310.000,-320.000,   2,10, 0.00000, 0.00000,  0.000
1.00000, 345.000
129270,128823,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 3.33300E-2,   100.00
0.99368, 138.000,   0.000,   468.00,   540.00,   675.00, 0,      0, 1.12000, 0.88000,30.00000,20.00000,  39, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
128835,129293,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BNK#1       ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.90000E-4, 3.08900E-2,   100.00
1.00750, 345.000,   0.000,   450.00,   563.00,   675.00, 0,      0, 1.12000, 0.88000,25.00000,10.00000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
128835,129293,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BNK#2       ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 3.10000E-2,   100.00
1.00750, 345.000,   0.000,   450.00,   563.00,   675.00, 0,      0, 1.12000, 0.88000,25.00000,10.00000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
128847,129310,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-5, 3.30400E-2,   100.00
1.03000, 345.000,   0.000,   375.00,   375.00,   375.00, 0,      0, 1.12000, 0.88000, 1.04500, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
128847,129310,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-5, 3.30400E-2,   100.00
1.03000, 345.000,   0.000,   375.00,   375.00,   375.00, 0,      0, 1.12000, 0.88000, 1.04500, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
128900,129109,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-2.39300E-2, 3.81730E-1,   100.00
1.00000,  20.000,   0.529,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
128900,129270,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.76000E-3, 6.29700E-2,   100.00
1.00000,  20.000,  -0.130,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
128900,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-7.31000E-3, 1.73690E-1,   100.00
1.00000,  20.000,   2.335,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129024,129076,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50700E-2, 3.95900E-1,   100.00
1.00000,  22.000,   0.994,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
129024,129081,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40400E-2, 7.13610E-1,   100.00
1.00000,  22.000,   1.598,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
129024,129092,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.36700E-2, 2.92170E-1,   100.00
1.00000,  22.000,   1.808,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
129024,129109,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18200E-2, 2.10920E-1,   100.00
1.00000,  22.000,  -0.125,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
129024,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.44000E-3, 2.94900E-2,   100.00
1.00000,  22.000,   2.977,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129024,129343,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-7.80000E-4, 3.77700E-2,   100.00
1.00000,  22.000,  -8.568,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129024,129458,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.51100E-2, 2.85780E-1,   100.00
1.00000,  22.000,   1.094,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129024,129469,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.33500E-2, 7.94900E-1,   100.00
1.00000,  22.000,   1.045,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129024,129621,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.70400E-2, 7.00470E-1,   100.00
1.00000,  22.000,   2.716,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
129071,129076,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-2.79000E-3, 4.45670E-1,   100.00
1.00000,  16.500,  -0.081,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
129071,129081,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.92000E-3, 8.59390E-1,   100.00
1.00000,  16.500,  -0.072,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
129071,129092,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35200E-2, 3.47320E-1,   100.00
1.00000,  16.500,   0.512,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
129071,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.58800E-2, 5.33760E-1,   100.00
1.00000,  16.500,   0.255,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129071,129458,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.46000E-3, 1.07800E-1,   100.00
1.00000,  16.500,  -0.079,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129071,129469,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.14300E-2, 8.90370E-1,   100.00
1.00000,  16.500,  -0.078,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129076,129092,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09600E-2, 2.25730E-1,   100.00
1.00000,  13.800,   0.641,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
129076,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.94600E-2, 3.28390E-1,   100.00
1.00000,  13.800,   0.360,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129076,129343,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.49900E-2, 7.20680E-1,   100.00
1.00000,  13.800,  -9.459,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129076,129458,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.78000E-3, 2.03230E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129076,129469,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.35600E-2, 5.56300E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129081,129092,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24100E-2, 2.64120E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
129081,129109,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.02000E-2, 6.25520E-1,   100.00
1.00000,  13.800,  -4.338,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
129081,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.17100E-2, 5.61610E-1,   100.00
1.00000,  13.800,   0.233,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129081,129458,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.18600E-2, 2.31320E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129092,129109,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84700E-2, 3.92220E-1,   100.00
1.00000,  20.000,  -4.692,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
129092,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.51200E-2, 2.36450E-1,   100.00
1.00000,  20.000,  -0.248,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129092,129343,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.59300E-2, 5.52260E-1,   100.00
1.00000,  20.000, -10.165,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129092,129458,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.29900E-2, 1.26720E-1,   100.00
1.00001,  20.000,  -0.392,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129092,129469,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.23000E-2, 4.15730E-1,   100.00
1.00000,  20.000,  -0.639,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129109,129270,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33000E-2, 1.02470E-1,   100.00
1.00073,  13.800,  -0.289,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129109,129281,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 8.63600E-2,   100.00
1.00000,  13.800,  -3.429,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129109,129293,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.84000E-3, 1.28530E-1,   100.00
1.00006,  13.800,   1.357,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129109,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.91000E-3, 6.82700E-2,   100.00
1.00000,  13.800,   1.880,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129109,129343,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.98400E-2, 4.97970E-1,   100.00
1.00000,  13.800,  -7.696,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129109,129458,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.08100E-2, 3.95070E-1,   100.00
1.00035,  13.800,   6.305,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129109,129469,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.48000E-3, 1.06700E-1,   100.00
1.00000,  13.800,   0.159,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129109,129621,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.39000E-3, 8.95000E-3,   100.00
1.00000,  13.800,   4.345,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
129270,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.73800E-2, 7.92300E-2,   100.00
1.00000, 138.000,   2.439,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129293,129310,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80600E-2, 3.49780E-1,   100.00
0.99978, 138.000,   0.343,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129310,129343,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.95000E-3, 7.46300E-2,   100.00
1.00000, 138.000, -10.513,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129310,129458,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.53100E-2, 2.30380E-1,   100.00
1.00000, 138.000,  -0.319,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129310,129469,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.16400E-2, 6.35160E-1,   100.00
1.00000, 138.000,  -0.322,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
129310,129621,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.89200E-2, 1.66990E-1,   100.00
1.00000, 138.000,  -0.067,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
129343,129458,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 143,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.11000E-2, 7.78280E-1,   100.00
1.00000, 138.000,   9.514,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
130751,130872,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.62000E-3, 4.60700E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130753,130805,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 5.37900E-2,   100.00
1.00971, 345.000,   0.000,   305.00,   386.00,   420.00, 0,      0, 1.14680, 0.94740, 1.02000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130754,130873,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.40000E-4, 1.06300E-2,   100.00
1.02030, 345.000,   0.000,   602.00,   810.00,   914.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
130754,130873,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 1.06000E-2,   100.00
1.02030, 345.000,   0.000,   602.00,   810.00,   914.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
130755,130838,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 3.38800E-2,   100.00
1.03117, 345.000,   0.000,   428.00,   556.00,   600.00, 0,      0, 1.14780, 0.93910, 1.01000, 0.99000,  35, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130755,130838,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.90000E-4, 3.31000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130857,130756,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 4.91000E-2,   100.00
1.07690, 115.000,   0.000,   300.00,   370.00,   420.00, 0,      0, 1.07690, 0.97440, 1.04989, 1.03707,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
130857,130756,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17000E-3, 4.94900E-2,   100.00
1.07690, 115.000,   0.000,   305.00,   387.00,   420.00, 0,      0, 1.07690, 0.97440, 1.04989, 1.03707,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
130757,130768,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 2.30000E-2,   100.00
1.02500, 345.000,   0.000,   440.00,   540.00,   600.00, 0,      0, 1.10000, 0.90000, 1.03000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
130757,130768,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 2.27300E-2,   100.00
1.09375, 345.000,   0.000,   426.00,   520.00,   600.00, 0,      0, 1.10000, 0.90000, 1.01870, 1.00625,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
130758,130865,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.70000E-4, 7.42500E-2,   100.00
0.99375, 345.000,   0.000,   327.00,   409.00,   420.00, 0,      0, 1.05000, 0.85000, 1.02500, 1.00500,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130759,130865,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-3, 7.40400E-2,   100.00
0.99375, 345.000,   0.000,   325.00,   406.00,   420.00, 0,      0, 1.05000, 0.85000, 1.02500, 1.00500,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130762,130806,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 1.81900E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130763,130814,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-4, 5.25100E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130764,130826,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.26900E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130765,130838,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-4, 4.25100E-2,   100.00
1.00000, 230.000,   0.000,   275.00,   400.00,   440.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130766,130846,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4, 4.62200E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130770,130841,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.77000E-3, 1.55220E-1,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.575
135413,130806,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB 2        ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.90000E-4, 4.73400E-2,   100.00
0.99877, 230.000,   0.000,   347.00,   444.00,   666.00, 0,      0, 1.03020, 0.88650, 1.04500, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
135413,130806,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB 3        ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.36000E-3, 7.05200E-2,   100.00
1.00326, 230.000,   0.000,   141.00,   182.00,   250.00, 0,      0, 1.03020, 0.88650, 1.04500, 1.00000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
135413,130806,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB 4        ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.27000E-3, 6.99100E-2,   100.00
1.00326, 230.000,   0.000,   141.00,   183.00,   250.00, 0,      0, 1.03020, 0.88650, 1.04500, 1.00000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130814,130876,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.35000E-3, 4.31500E-2,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
130815,149020,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.71540E-1, 7.57020E-1,   100.00
1.00000, 115.000,   0.095,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130815,149025,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.11850E-1, 5.32060E-1,   100.00
1.00000, 115.000,   2.698,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
131157,130824,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 6.86000E-2,   100.00
0.95468, 345.000,   0.000,   261.00,   334.00,   336.00, 0,      0, 1.15000, 0.90000, 1.05060, 1.03500,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
131157,130824,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 6.86000E-2,   100.00
0.95468, 345.000,   0.000,   261.00,   334.00,   336.00, 0,      0, 1.15000, 0.90000, 1.05060, 1.03500,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
131393,130826,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07730E-1, 6.36350E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
130826,134854,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70300E-2, 6.13030E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.575
131103,130838,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.49600E-2, 4.01610E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
131123,131126,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.03800E-2, 2.25280E-1,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.575
131155,131154,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.40000E-3, 4.25000E-2,   100.00
1.02813, 115.000,   0.000,   225.00,   250.00,   300.00, 0,      0, 1.15000, 0.85000, 1.04380, 1.02500,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
131241,134862,     0,'1 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'Q431PSU4A   ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-3, 1.18100E-1,    65.00
1.00000, 115.000,   0.000,    65.00,    65.00,    65.00, 0,      0, 1.00642, 0.82344, 1.50000, 0.50000,   6, 0, 0.00000, 0.00000,  0.000
0.95652,  13.200
131241,134862,     0,'2 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'Q431PSU4B   ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-3, 1.18100E-1,    65.00
1.00000, 115.000,   0.000,    65.00,    65.00,    65.00, 0,      0, 1.00642, 0.82344, 1.50000, 0.50000,   6, 0, 0.00000, 0.00000,  0.000
0.95652,  13.200
131646,131611,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.68000E-3, 1.28160E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
131613,131648,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.10000E-3, 2.47200E-1,   100.00
1.02500, 115.000,   0.000,    56.00,    68.00,    68.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
131613,131649,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-3, 2.46400E-1,   100.00
1.01930, 115.000,   0.000,    80.00,    80.00,    80.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
131753,131831,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.50000E-4, 3.88500E-2,   100.00
0.99976, 115.000,  -0.009,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
135200,135203,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 144,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.45500E-2, 2.28970E-1,   100.00
1.00000,   0.690,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
135250,135273,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB 31       ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.03000E-3, 8.09800E-2,   100.00
0.97085, 230.000,   0.000,   139.00,   197.00,   248.00, 0,      0, 1.10340, 0.91060, 1.04500, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
135250,135273,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB 41       ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.04000E-3, 8.10700E-2,   100.00
0.97085, 230.000,   0.000,   133.00,   190.00,   248.00, 0,      0, 1.10340, 0.91060, 1.04500, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
145003,135277,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.51500E-2, 2.89240E-1,   100.00
1.00000,  13.800,  -3.440,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
135436,135307,     0,'1 ',1,1,1, 3.80000E-4,-7.40000E-4,2,'TB1         ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.82000E-3, 2.41450E-1,   100.00
0.99375,  23.000,   0.000,   122.80,   134.70,   134.70, 0,      0, 1.10000, 0.90000, 1.05000, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
0.95000, 230.000
135436,135308,     0,'1 ',1,1,1, 3.80000E-4,-7.70000E-4,2,'TB2         ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-3, 2.37790E-1,   100.00
0.99375,  23.000,   0.000,   122.80,   134.70,   134.70, 0,      0, 1.10000, 0.90000, 1.05000, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
0.95000, 230.000
135436,135309,     0,'1 ',1,1,1, 3.70000E-4,-7.30000E-4,2,'TB3         ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.78000E-3, 2.36480E-1,   100.00
0.99375,  23.000,   0.000,   122.80,   134.70,   134.70, 0,      0, 1.10000, 0.90000, 1.05000, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
0.95000, 230.000
135398,135564,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 4.53200E-2,   100.00
0.99429, 345.000,   0.000,   538.00,   597.00,   597.00, 0,      0, 1.05420, 0.86250, 1.03500, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
135406,146140,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-3, 1.32300E-1,   100.00
1.00000, 115.000,   0.000,    75.60,    75.60,    75.60, 0,      0, 1.07500, 0.97500, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
135587,135410,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB3 _1      ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.64000E-3, 3.55350E-1,   100.00
1.03044,  23.000,   0.000,   118.00,   126.00,   126.00, 0,      0, 1.14783, 0.93913, 1.05000, 1.03000,  33, 0, 0.00000, 0.00000,  0.000
0.99130, 230.000
135587,135410,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB4         ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.38000E-3, 2.53740E-1,   100.00
1.03044,  23.000,   0.000,   118.00,   126.00,   126.00, 0,      0, 1.14783, 0.93913, 1.05000, 1.03000,  33, 0, 0.00000, 0.00000,  0.000
0.99130, 230.000
135587,135411,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB1 _1      ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.96000E-3, 2.50930E-1,   100.00
1.03044,  23.000,   0.000,   113.00,   127.00,   127.00, 0,      0, 1.14783, 0.93913, 1.05000, 1.03000,  33, 0, 0.00000, 0.00000,  0.000
0.99130, 230.000
135587,135412,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB2 _1      ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.31000E-3, 2.47930E-1,   100.00
1.03044,  23.000,   0.000,    94.00,   101.00,   101.00, 0,      0, 1.14783, 0.93913, 1.05000, 1.03000,  33, 0, 0.00000, 0.00000,  0.000
0.99130, 230.000
135415,135460,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB 3 _1     ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 8.03000E-2,   100.00
0.98053, 230.000,   0.000,   189.00,   250.00,   250.00, 0,      0, 1.06030, 0.90690, 1.04500, 1.01000,  26, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
135415,135461,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'TB 4 _1     ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.58000E-3, 7.60300E-2,   100.00
0.98053, 230.000,   0.000,   190.00,   250.00,   250.00, 0,      0, 1.06030, 0.90690, 1.04500, 1.01000,  26, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
135418,135546,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.66700E-1,   100.00
0.97000, 230.000,   0.000,   104.00,   128.00,   128.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
135419,135546,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.66700E-1,   100.00
0.97000, 230.000,   0.000,   104.00,   128.00,   128.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
135419,135546,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.53000E-1,   100.00
0.97000, 230.000,   0.000,    50.00,    60.00,    60.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
147954,135460,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.20000E-4, 5.02000E-3,   100.00
1.00000, 115.000,   0.061,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
145003,135564,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-7.00000E-4, 2.60350E-1,   100.00
1.00000,  13.800, -11.222,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137200,136101,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-5, 4.23900E-2,   100.00
1.00000, 345.000,   0.000,   505.00,   629.00,   794.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137200,136102,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-5, 4.23900E-2,   100.00
1.00000, 345.000,   0.000,   505.00,   629.00,   794.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136150,136181,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 4.03400E-2,   100.00
0.97740, 345.000,   0.000,   455.00,   606.00,   794.00, 0,      0, 1.05400, 0.86250, 1.04500, 1.01500,  16, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136150,136181,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 4.03400E-2,   100.00
0.97740, 345.000,   0.000,   478.00,   637.00,   794.00, 0,      0, 1.05400, 0.86250, 1.04500, 1.01500,  16, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136151,136189,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-4, 3.96000E-2,   100.00
0.96423, 345.000,   0.000,   517.00,   658.00,   794.00, 0,      0, 1.05400, 0.86250, 1.03000, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136152,136191,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.50000E-4, 4.31000E-2,   100.00
1.00026, 345.000,   0.000,   470.00,   557.00,   717.00, 0,      0, 1.05417, 0.86250, 1.01500, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136154,136225,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-4, 3.96000E-2,   100.00
1.00637, 345.000,   0.000,   490.00,   552.00,   690.00, 0,      0, 1.05000, 0.86300, 1.04101, 1.02855,  31, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136154,136702,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.01900E-2,   100.00
1.05000, 345.000,   0.000,  1030.00,  1030.00,  1030.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
136154,136703,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.01900E-2,   100.00
1.05000, 345.000,   0.000,  1030.00,  1030.00,  1030.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
136155,136700,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.00000E-4, 6.83000E-3,   100.00
1.06320, 345.000,   0.000,  1371.00,  1371.00,  1371.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
136157,136701,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.37900E-2,   100.00
1.07890, 345.000,   0.000,   784.00,   784.00,   784.00, 0,      0, 1.10530, 1.00000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
136158,136715,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 9.27000E-3,   100.00
1.02487, 345.000,   0.109,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
136181,136398,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.24800E-2, 2.32260E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
136773,136181,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.73900E-2, 8.09190E-1,   100.00
1.00000, 115.000,  -2.516,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136773,136189,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33600E-2, 6.09600E-1,   100.00
1.00000, 115.000,   0.148,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136191,136398,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.65200E-2, 4.91700E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
136191,149019,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41730E-1, 6.61250E-1,   100.00
1.00000, 115.000,  -0.429,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136191,149025,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.87900E-2, 1.69300E-1,   100.00
1.00000, 115.000,   0.342,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136191,149067,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41430E-1, 6.58220E-1,   100.00
1.00000, 115.000,  -0.429,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136706,136225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84300E-2, 3.12660E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136253,136728,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.52000E-3, 2.54200E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.200
136729,136253,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.25900E-2, 4.91000E-1,   100.00
1.00000,  13.200,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136253,136730,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.11300E-2, 4.84330E-1,   100.00
1.02500, 115.000,   0.000,    32.00,    36.00,    39.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.199
136728,136729,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.55000E-3, 2.55600E-1,   100.00
1.00000,  13.200,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.200
146743,136767,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.26300E-2, 4.41080E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136786,136773,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.52000E-3, 1.52940E-1,   100.00
0.98690, 115.000,   4.719,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136773,137235,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20200E-1, 4.54950E-1,   100.00
1.00000, 115.000,   2.849,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136773,146097,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23000E-3, 1.85630E-1,   100.00
1.00000, 115.000,   0.054,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137154,136775,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.78900E-2, 2.20260E-1,   100.00
1.00000,  11.500,   0.118,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137154,136795,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.48500E-2, 4.54980E-1,   100.00
1.00000,  11.500,   0.118,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137154,136796,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-5.41000E-3, 3.92480E-1,   100.00
1.00000,  11.500,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136824,136807,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.73100E-2, 8.31620E-1,   100.00
1.00000,  13.800,   5.884,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136823,136821,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01300E-2, 3.10340E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136824,136821,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.74200E-2, 3.15590E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
147835,136821,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.57000E-3, 9.84200E-2,   100.00
1.02500, 230.000,   0.000,   115.00,   144.00,   172.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
136918,147856,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.48800E-2, 6.31990E-1,   100.00
1.00000,  34.500,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
155725,136918,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.36620E-1, 1.83180E+0,   100.00
1.00000,  13.800,  24.200,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
137200,137210,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 2.45000E-2,   100.00
0.99000, 345.000,   0.000,   478.00,   562.00,   637.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
137200,137235,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-5, 4.23900E-2,   100.00
0.97044, 345.000,   0.000,   455.00,   539.00,   679.00, 0,      0, 1.05400, 0.86300, 1.04945, 1.03751,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137200,137235,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-5, 4.23900E-2,   100.00
0.97044, 345.000,   0.000,   505.00,   629.00,   794.00, 0,      0, 1.05400, 0.86300, 1.04945, 1.03751,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137210,137235,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.35400E-2,   100.00
0.96250, 230.000,   0.000,   268.00,   320.00,   338.00, 0,      0, 1.10000, 0.90000, 1.05598, 1.03098,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137210,137235,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05000E-3, 4.35400E-2,   100.00
0.96250, 230.000,   0.000,   268.00,   320.00,   338.00, 0,      0, 1.10000, 0.90000, 1.05598, 1.03098,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137212,137235,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.84290E-1, 9.80370E-1,   100.00
1.00000,   0.690,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137886,137212,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.71800E-2, 6.05890E-1,   100.00
1.00000, 115.000,  -3.432,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
137886,137235,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.15800E-2, 1.10920E-1,   100.00
1.00000, 115.000,  -3.432,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137452,137516,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 4.01000E-2,   100.00
1.00001, 345.000,   0.000,   510.00,   690.00,   794.00, 0,      0, 1.05311, 0.86431, 1.05000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137453,137516,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 3.80000E-2,   100.00
1.00026, 345.000,   0.000,   458.00,   570.00,   731.00, 0,      0, 1.05417, 0.86250, 1.05000, 1.00000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137454,137528,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 4.33000E-2,   100.00
1.01823, 345.000,   0.000,   459.00,   562.00,   755.00, 0,      0, 1.05417, 0.86250, 1.02200, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137455,137456,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 2.97000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  16.000
137457,137455,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16000E-3, 5.09300E-2,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
137455,137458,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 2.97000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  16.000
137459,137455,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16000E-3, 5.09300E-2,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
137455,137460,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 2.97000E-2,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  16.000
137461,137455,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16000E-3, 5.09300E-2,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
137456,137457,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-3, 9.69800E-2,   100.00
1.00000,  16.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
137458,137459,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-3, 9.69800E-2,   100.00
1.00000,  16.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
137460,137461,     0,'3W',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-3, 9.69800E-2,   100.00
1.00000,  16.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.10000, 0.90000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
137709,137502,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-3, 1.16100E-1,   100.00
1.00000,  13.800,   0.000,    64.00,    64.00,    64.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137710,137502,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.12000E-3, 1.76750E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137701,137510,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-3, 1.56300E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137702,137510,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.30000E-3, 8.14000E-2,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137703,137510,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-3, 1.56300E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
146035,137516,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-2.78000E-3, 4.51550E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137710,137528,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.24450E-1, 5.48680E-1,   100.00
1.00000,  13.800,   6.591,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137710,137529,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61740E-1, 5.20160E-1,   100.00
1.00000,  13.800,   6.662,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137710,137532,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.11700E-2, 2.62670E-1,   100.00
1.00000,  13.800,   8.622,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137730,137532,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 4.10400E-2,   100.00
0.95234, 230.000,   0.000,   344.00,   375.00,   523.00, 0,      0, 1.00625, 0.81458, 1.02200, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137730,137532,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 4.23000E-2,   100.00
0.95000, 230.000,   0.000,   300.00,   355.00,   402.00, 0,      0, 1.05000, 0.85000, 1.02250, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137730,137532,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.50000E-3, 5.30000E-2,   100.00
0.95234, 230.000,   0.000,   326.00,   369.00,   423.00, 0,      0, 1.00625, 0.81458, 1.02200, 1.01000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137558,137559,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.17000E-3, 7.89000E-2,   100.00
1.00000, 345.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
137558,137560,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.17000E-3, 7.93000E-2,   100.00
1.00000, 345.000,   0.000,   200.00,   200.00,   200.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
137558,137561,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-3, 5.00000E-2,   100.00
1.00000, 345.000,   0.000,   322.00,   322.00,   322.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
137562,137563,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 4.40000E-2,   100.00
0.99429, 230.000,   0.000,   381.00,   494.00,   597.00, 0,      0, 1.05420, 0.86250, 1.02000, 0.99000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137562,137563,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 4.10400E-2,   100.00
1.00031, 230.000,   0.000,   345.00,   375.00,   522.00, 0,      0, 1.00630, 0.81450, 1.02000, 0.99000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137710,137563,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.68300E-2, 2.32910E-1,   100.00
1.00000,  13.800,   6.131,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137710,137887,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.24500E-2, 6.70340E-1,   100.00
1.00000,  13.800,   7.944,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137710,137904,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.18200E-2, 1.23040E-1,   100.00
1.00129,  13.800,   8.618,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137714,137716,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.00000E-2,   100.00
1.00000,  18.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137714,137717,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.52700E-2,   100.00
1.01759,  18.000,   1.376,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
137918,138039,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-4, 9.82000E-2,   100.00
1.04350, 115.000,   0.000,   168.00,   199.00,   199.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
137921,137927,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.78600E-2, 2.59870E-1,   100.00
1.00000,   0.600,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
137924,137927,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.14000E-3, 8.03700E-2,   100.00
1.00000,   0.600,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
146095,146097,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.97910E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
146743,147849,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.29700E-2, 3.42360E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
146750,146775,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BANK194     ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.91000E-2,   100.00
1.02500, 345.000,   0.000,   501.00,   607.00,   688.00, 0,      0, 1.02500, 0.90000, 1.01000, 0.99000,  21, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
234604,146752,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BANK 258    ',1, 297,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.72000E-2,   100.00
0.99176, 138.000,   0.000,   490.00,   573.00,   621.00, 0,      0, 1.02000, 0.90000, 1.02000, 0.95000,  18, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
146754,146772,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 3.54000E-2,   100.00
1.04444, 345.000,   0.000,   562.00,   652.00,   707.00, 0,      0, 1.25000, 0.95100, 1.00250, 0.99000,  49, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
146790,146769,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.80000E-4, 4.62700E-2,   100.00
1.00000,  69.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
146769,146850,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10400E-2, 3.80920E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
146771,146804,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BANK711     ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.55000E-2,   100.00
1.00000, 138.000,   0.000,   236.00,   300.00,   330.00, 0,      0, 1.15000, 0.95000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
146804,146771,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BANK811     ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.42000E-2,   100.00
1.00000,  69.000,   0.000,   214.00,   250.00,   281.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
146804,146771,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53190E-1, 9.37940E-1,   100.00
1.00000,  69.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
146773,146809,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BANK7108    ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.71000E-2,   100.00
1.00000, 138.000,   0.000,   213.00,   251.00,   281.00, 0,      0, 1.02500, 0.92500, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
146773,146809,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BANK8108    ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 5.73000E-2,   100.00
1.00000, 138.000,   0.000,   210.00,   247.00,   278.00, 0,      0, 1.02500, 0.92500, 1.04000, 0.99000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
146774,146812,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.96000E-3, 8.84100E-2,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
146775,146812,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.88000E-2, 4.89880E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
146775,146850,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.34300E-2, 2.46140E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
146790,146873,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.85900E-2, 3.11400E-1,   100.00
1.00000,  69.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
146809,146873,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.49800E-2, 2.75720E-1,   100.00
1.00000,  69.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
146826,146850,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72300E-2, 4.21580E-1,   100.00
1.00000,  34.500,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
146850,146868,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 146,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.65300E-2, 4.39160E-1,   100.00
1.00000,  69.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
147851,147750,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.56700E-2,   100.00
1.06344, 115.000,  -0.124,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
147850,147753,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.16800E-2,   100.00
1.06482, 115.000,  -0.165,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
147841,147757,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.62500E-2,   100.00
1.03590, 230.000,  -1.366,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
147842,147757,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.60000E-4, 1.89600E-2,   100.00
1.03626, 230.000,  -0.443,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
147763,147839,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.70000E-4, 5.85400E-2,   100.00
1.00000,  13.800,  -0.592,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147766,147840,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.40000E-4, 5.52800E-2,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147771,147849,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 3.02900E-2,   100.00
1.00000,  13.800,  -0.077,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
147831,147777,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 8.36000E-3,   100.00
1.04933, 345.000,  -0.258,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  17.000
147842,147781,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.17000E-3, 1.08430E-1,   100.00
1.06363, 240.000,   0.000,   135.00,   135.00,   135.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.200
147842,147782,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.22000E-3, 1.06780E-1,   100.00
1.06363, 240.000,   0.000,   135.00,   135.00,   135.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.200
147841,147783,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.22000E-3, 1.07800E-1,   100.00
1.06363, 240.000,   0.000,   135.00,   135.00,   135.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.200
147841,147784,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-3, 1.08500E-1,   100.00
1.06363, 240.000,   0.000,   135.00,   135.00,   135.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  13.200
147830,147797,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 145,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.56500E-2,   100.00
1.07890, 345.000,   0.000,  1335.00,  1335.00,  1335.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
147832,147798,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-4, 3.00500E-2,   100.00
1.05000, 345.000,   0.000,   607.00,   607.00,   607.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
147832,147798,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 2.97800E-2,   100.00
1.05000, 345.000,   0.000,   607.00,   607.00,   607.00, 0,      0, 1.05000, 0.95000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
147808,147859,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36000E-2, 1.87630E-1,   100.00
1.00000,   0.575,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147827,147833,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-4, 7.87000E-3,   100.00
0.96950, 765.000,   0.000,  1488.00,  1650.00,  1756.00, 0,      0, 1.06060, 0.82400, 1.50000, 0.50000,  27, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
147827,147833,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 9.05000E-3,   100.00
0.96450, 765.000,   0.000,  1488.00,  1650.00,  1971.00, 0,      0, 1.11830, 0.86870, 1.50000, 0.50000,  27, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
147828,147837,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.65100E-2,   100.00
0.96650, 765.000,   0.000,   936.00,  1207.00,  1371.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147828,147838,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.80000E-4, 1.65500E-2,   100.00
0.96650, 765.000,   0.000,   936.00,  1207.00,  1394.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147841,147834,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 1.71000E-2,   100.00
0.98125, 230.000,   0.000,   376.00,   470.00,   564.00, 0,      0, 1.05000, 0.95000, 1.04625, 1.03375,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
147841,147834,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.50000E-4, 1.71000E-2,   100.00
0.98125, 230.000,   0.000,   376.00,   470.00,   564.00, 0,      0, 1.05000, 0.95000, 1.04625, 1.03375,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
147842,147834,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-5, 9.34000E-3,   100.00
0.98125, 230.000,   0.000,   697.00,   770.00,   881.00, 0,      0, 1.05000, 0.95000, 1.04630, 1.03370,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
147840,147849,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 2.89600E-2,   100.00
0.98500, 230.000,   0.000,   401.00,   490.00,   646.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
147840,147849,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.90000E-4, 2.94000E-2,   100.00
0.98500, 230.000,   0.000,   401.00,   490.00,   646.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
147840,147849,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.55000E-3, 7.49500E-2,   100.00
0.98500, 230.000,   0.000,   192.00,   240.00,   288.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
147840,147849,     0,'4 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 2.91800E-2,   100.00
0.98500, 230.000,   0.000,   479.00,   598.00,   690.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,   5, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
147850,147842,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-3, 5.23000E-2,   100.00
1.02840, 115.000,   0.000,   186.00,   233.00,   280.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147851,147842,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.40000E-3, 5.27000E-2,   100.00
1.02830, 115.000,   0.000,   233.00,   298.00,   299.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147843,147852,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.22000E-3, 3.69100E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
147844,147852,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-4, 3.47700E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
147856,147845,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-4, 7.26000E-2,   100.00
1.02250, 115.000,   0.000,   147.00,   180.00,   211.00, 0,      0, 1.13140, 0.97300, 1.05170, 1.03190,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147856,147846,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.10000E-4, 7.25300E-2,   100.00
1.02250, 115.000,   0.000,   147.00,   180.00,   211.00, 0,      0, 1.13140, 0.97300, 1.05170, 1.03190,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147855,147970,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10100E-2, 2.24620E-1,   100.00
1.00000,   0.575,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147856,148716,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02750E-1, 4.17570E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
147856,148717,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.64800E-2, 5.05460E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
147856,148718,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.27700E-2, 3.57600E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.690
147967,147970,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.01800E-2, 2.49520E-1,   100.00
1.00000,   0.575,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
147970,147971,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.93900E-2, 2.00750E-1,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.575
147980,148706,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.92000E-3, 9.95300E-2,   100.00
1.00000, 230.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,   0.650
148707,148708,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 147,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.20000E-4, 1.13600E-2,   100.00
1.03000, 345.000,  -0.035,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
149000,149019,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 6.10100E-2,   100.00
0.96250, 345.000,   0.000,   494.00,   603.00,   630.00, 0,      0, 1.15000, 0.85000, 1.04880, 1.03000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
149000,149019,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 6.10100E-2,   100.00
0.98752, 345.000,   0.000,   494.00,   603.00,   630.00, 0,      0, 1.10010, 0.95000, 1.04000, 1.03000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
149020,149000,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20000E-3, 4.94000E-2,   100.00
1.01875, 115.000,   0.000,   330.00,   415.00,   478.00, 0,      0, 1.05000, 0.95000, 1.04250, 1.03000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
149067,149000,     0,'5 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 2.84500E-2,   100.00
1.02812, 115.000,   0.000,   462.00,   567.00,   630.00, 0,      0, 1.07500, 0.92500, 1.04880, 1.03000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
149001,149025,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 5.54200E-2,   100.00
0.98519, 345.000,   0.000,   489.00,   598.00,   598.00, 0,      0, 1.10010, 0.92500, 1.04000, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
149001,149025,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.50000E-4, 5.56000E-2,   100.00
0.98519, 345.000,   0.000,   489.00,   598.00,   598.00, 0,      0, 1.10010, 0.92500, 1.04000, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
149001,149025,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20000E-4, 5.34400E-2,   100.00
0.97188, 345.000,   0.000,   493.00,   556.00,   556.00, 0,      0, 1.10010, 0.92500, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
149019,149020,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.39000E-3, 1.11190E-1,   100.00
1.00000, 115.000,   0.094,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
149019,149025,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.74000E-2, 8.04600E-2,   100.00
1.00000, 115.000,   2.698,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
149020,149025,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.28900E-2, 1.81990E-1,   100.00
1.00000, 115.000,   2.780,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
149020,149067,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.36000E-3, 1.11180E-1,   100.00
1.00000, 115.000,  -0.094,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
149025,149067,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 148,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76900E-2, 8.16800E-2,   100.00
1.00000, 115.000,  -2.697,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
154682,155069,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.09100E-2, 8.90020E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
154682,159616,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.61000E-3, 1.76460E-1,   100.00
1.00000,  13.800,  -9.237,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.500
155069,155070,     0,'33',1,2,1, 3.40000E-4,-1.67000E-3,2,'ST.LAWR R33 ',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80000E-4, 2.34200E-2,   250.00
1.06591, 230.000,   0.000,   312.00,   332.00,   465.00, 0,      0, 1.15227, 0.97955,25.00000,-25.0000,  33, 6, 0.00000, 0.00000,  0.000
1.04545, 230.000
155069,155071,     0,'34',1,2,1, 1.54000E-3,-1.66000E-3,2,'ST.LAWR R34 ',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.20300E-2,   300.00
1.11136, 240.000,   0.000,   300.00,   336.00,   474.00, 0,      0, 1.20000, 0.98182,25.00000,-25.0000,  33, 7, 0.00000, 0.00000,  0.000
1.04348, 240.000
155725,155069,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 2.26100E-2,   100.00
1.00000,  13.800,  14.773,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
155733,155069,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.69000E-3, 9.79100E-2,   100.00
1.00000,  13.800,  10.028,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
159616,155069,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.10000E-3, 3.43000E-2,   100.00
1.00000,  18.500,   8.481,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
155070,155072,     0,'33',1,2,1, 2.55000E-3,-1.24800E-2,2,'ST.LAWR PS33',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.47000E-3, 1.45000E-1,   300.00
1.09091, 240.000,   3.311,   240.00,   259.00,   334.00, 0,      0,40.00000,-40.0000,10.00000,-10.0000,   2,12, 0.00000, 0.00000,  0.000
1.04348, 240.000
155071,155073,     0,'34',1,2,1, 1.68000E-3,-1.82000E-3,2,'ST.LAWR SR34',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.60000E-3, 9.07000E-2,   300.00
1.04348, 240.000,   3.307,   300.00,   336.00,   474.00, 0,      0,40.00000,-40.0000,10.00000,-10.0000,   2, 8, 0.00000, 0.00000,  0.000
1.04348, 240.000
155725,155115,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.40000E-4, 3.84300E-2,   100.00
1.00000,  13.800,  13.547,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
155725,155116,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 7.91900E-2,   100.00
1.00000,  13.800,  13.525,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
155727,155116,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.03000E-3, 7.96900E-2,   100.00
1.00000,  13.800,  13.500,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
155725,181219,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.49000E-3, 7.02100E-2,   100.00
1.00000,  13.800,   9.931,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
155725,181508,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.11400E-2, 2.37140E-1,   100.00
1.00000,  13.800,  15.541,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
155727,181119,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.11000E-3, 9.35100E-2,   100.00
1.00000,  13.800,   7.728,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
155733,159616,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.95000E-3, 2.14170E-1,   100.00
1.00000,  13.800,  12.385,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.500
157050,157058,     0,'01',1,2,1, 1.50000E-3,-7.00000E-4,2,'BECK #2 T301',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4, 9.98000E-2,  1000.00
1.04375, 345.000,   0.000,  1224.00,  1322.00,  1714.00, 0,      0, 1.10000, 0.90000,25.00000,-25.0000,  33, 0, 0.00000, 0.00000,  0.000
1.09091, 240.000
157051,157059,     0,'02',1,2,1, 1.50000E-3,-8.00000E-4,2,'BECK #2 T302',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4, 9.98000E-2,  1000.00
1.04375, 345.000,   0.000,  1224.00,  1322.00,  1714.00, 0,      0, 1.10000, 0.90000,25.00000,-25.0000,  33, 0, 0.00000, 0.00000,  0.000
1.09091, 240.000
157052,157062,     0,'76',1,2,1, 2.30000E-4,-5.50000E-4,2,'BECK #2 R76 ',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.60000E-4, 7.77000E-2,   500.00
1.10398, 230.000,   0.000,   500.00,   684.00,   977.00, 0,      0, 1.16250, 0.92841, 1.03094, 1.00000,  21, 0, 0.00000, 0.00000,  0.000
1.04545, 230.000
157052,157063,     0,'27',1,2,1, 7.70000E-4,-1.39100E-2,2,'BECK #2 R27 ',1, 103,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-4, 5.52000E-2,   400.00
1.06582, 230.000,   0.000,   400.00,   460.00,   670.00,-2,      0, 1.16125, 0.95766,25.00000,-25.0000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
157672,157052,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.28500E-2, 2.15820E-1,   100.00
1.00000,  13.800,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
159616,157052,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 6.12000E-3,   100.00
0.94443,  18.500,   9.913,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
264570,157052,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 219,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.93600E-2, 4.04460E-1,   100.00
1.00000, 120.000, -28.770,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 220.000
157672,159616,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 169,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-4.53000E-3, 3.09930E-1,   100.00
1.00000,  13.800, -17.238,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.500
159616,200002,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.12000E-3, 2.63510E-1,   100.00
1.00000,  18.500,  50.233,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
159616,200042,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.90000E-4, 3.51900E-2,   100.00
0.99931,  18.500,  51.370,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
159616,204659,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-1.38000E-3, 8.60000E-2,   100.00
1.00000,  18.500,  46.791,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
159616,206403,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.92800E-2, 8.84720E-1,   100.00
1.00000,  18.500,  55.991,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
159616,264570,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.20000E-4, 1.18700E-2,   100.00
1.00000,  18.500,  33.804,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
159616,264625,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.05400E-2, 6.60090E-1,   100.00
1.00000,  18.500,  22.310,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
159616,264985,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 1.89860E-1,   100.00
1.00000,  18.500,  26.900,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
159616,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.05100E-2, 4.97160E-1,   100.00
1.00000,  18.500, -20.524,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
159616,669825,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 160,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.76900E-2, 1.80360E-1,   100.00
1.00000,  18.500, -20.680,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.200
181119,180819,     0,'13',2,2,1, 0.00000E+0,-1.05200E-2,1,'35109T13    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.35000E-3, 1.83790E-1,   840.00
128.125, 125.000,   0.000,   840.00,  1024.80,     0.00, 0,      0,137.5000,112.5000, 1.15000, 0.85000,  17, 0, 0.00000, 0.00000,  0.000
765.000, 765.000
181119,180819,     0,'14',2,2,1, 0.00000E+0,-1.07300E-2,1,'35109T14    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.27000E-3, 1.83120E-1,   840.00
128.125, 125.000,   0.000,   840.00,  1024.80,     0.00, 0,      0,137.5000,112.5000, 1.15000, 0.85000,  17, 0, 0.00000, 0.00000,  0.000
765.000, 765.000
181219,180819,     0,'11',2,2,1, 0.00000E+0,-7.89000E-3,1,'35109T11    ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.25000E-3, 1.93140E-1,   900.00
128.125, 125.000,   0.000,   900.00,  1098.00,     0.00, 0,      0,137.5000,112.5000, 1.15000, 0.85000,  17, 0, 0.00000, 0.00000,  0.000
765.000, 765.000
200040,200002,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-2, 3.08650E-1,   100.00
1.00000,  25.000,   8.324,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
200042,200002,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90000E-4, 6.63000E-3,   100.00
1.00000,  22.000,  -2.391,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
204659,200002,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 272,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.78000E-3, 1.41020E-1,   100.00
1.00000,  19.000,   0.417,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
206403,200002,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 273,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.10000E-4, 2.64400E-2,   100.00
1.00000, 230.000,   2.557,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
208055,200002,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.07200E-2, 2.01520E-1,   100.00
1.00000,  23.500,   9.519,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
208933,200002,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.62700E-2, 5.95570E-1,   100.00
1.00000,  22.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
213742,200002,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 279,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.59000E-3, 8.29800E-2,   100.00
1.00000,  22.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
200002,217062,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.82200E-2, 2.14500E-1,   100.00
1.00000, 500.000, -26.145,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200002,217960,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.14900E-2, 3.32180E-1,   100.00
1.00000, 500.000,  -0.177,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
200002,218353,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.98000E-3, 5.33400E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200002,218354,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.96000E-3, 7.58900E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200002,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.65000E-3, 9.79700E-2,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
253901,200002,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.44000E-2, 6.79520E-1,   100.00
1.00000,  22.000,   2.709,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
200040,200042,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-4, 1.48100E-2,   100.00
1.00000,  25.000,  16.644,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
200040,204659,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32800E-2, 1.43090E-1,   100.00
1.00000,  25.000,   7.648,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
200040,208055,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02000E-2, 2.68360E-1,   100.00
1.00000,  25.000, -10.147,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.500
200040,213742,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.80500E-2, 9.40380E-1,   100.00
1.00000,  25.000,   8.405,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
200040,220908,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.31000E-3, 2.45470E-1,   100.00
1.00000,  25.000,  11.790,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
200040,224099,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.29000E-3, 6.29480E-1,   100.00
1.00000,  25.000,   4.932,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
200040,253901,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.70000E-3, 4.96000E-2,   100.00
1.00000,  25.000,   2.304,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
200040,292622,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.74100E-2, 9.92760E-1,   100.00
1.00000,  25.000,   4.509,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
200040,308377,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.13900E-2, 6.92430E-1,   100.00
1.00000,  25.000,  -2.686,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
200040,315201,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16100E-2, 2.42160E-1,   100.00
1.00000,  25.000,   5.408,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.500
200040,315253,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.46000E-3, 1.05240E-1,   100.00
1.00000,  25.000,   6.064,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
200040,315273,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.44000E-3, 7.01500E-2,   100.00
1.00000,  25.000,   5.408,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.500
200040,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.77000E-2, 9.38070E-1,   100.00
1.00000,  25.000, -17.926,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
200040,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.30000E-4, 1.91900E-2,   100.00
1.00000,  25.000, -57.818,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
200040,912221,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 3.78800E-2,   100.00
1.00000,  25.000,   6.862,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
200042,200094,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.09000E-3, 4.45400E-2,   100.00
1.00000,  22.000,  12.310,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
200042,200098,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.37000E-3, 3.10400E-2,   100.00
1.00000,  22.000, -17.904,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
200042,200769,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-4, 1.52900E-2,   100.00
1.00000,  22.000, -29.053,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
200042,200811,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.43000E-3, 9.42800E-2,   100.00
1.00000,  22.000, -20.914,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200042,200924,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.90400E-2, 2.17190E-1,   100.00
1.00000,  22.000, -18.193,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200042,200928,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.63000E-2, 3.99570E-1,   100.00
1.00000,  22.000, -19.734,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200042,200943,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43800E-2, 2.70950E-1,   100.00
1.00000,  22.000, -21.112,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200042,204659,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-4, 1.51700E-2,   100.00
1.00000,  22.000,  -8.368,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
200042,206403,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.19000E-3, 2.21100E-2,   100.00
1.00000,  22.000,   3.661,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200042,208055,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-4, 1.88100E-2,   100.00
1.00000,  22.000, -19.680,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.500
200042,208933,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.10000E-4, 4.08200E-2,   100.00
1.00000,  22.000, -19.543,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
200042,213606,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33500E-2, 2.90920E-1,   100.00
1.00000,  22.000,   5.918,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
200042,213742,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-4, 2.41000E-2,   100.00
1.00000,  22.000,   0.085,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
200042,216908,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.89000E-3, 1.01130E-1,   100.00
1.00000,  22.000,  16.406,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
200042,217051,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.00000E-4, 2.74700E-2,   100.00
0.94913,  22.000,  19.197,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
200042,217062,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.79000E-3, 2.82900E-2,   100.00
1.00176,  22.000,  -7.959,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200042,217958,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.72000E-3, 5.22200E-2,   100.00
0.96485,  22.000,  17.191,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
200042,217960,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.60000E-4, 2.00400E-2,   100.00
1.00000,  22.000,  19.473,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
200042,218308,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00000E-3, 1.96850E-1,   100.00
1.09410,  22.000,  12.617,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200042,218353,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.18000E-3, 6.26300E-2,   100.00
1.00000,  22.000,   7.439,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200042,218354,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30200E-2, 2.26390E-1,   100.00
1.00000,  22.000,   5.892,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
218422,200042,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 1.46800E-2,   100.00
1.02620, 230.000, -16.741,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
200042,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.12000E-3, 2.69100E-2,   100.00
1.00000,  22.000,  17.055,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200042,220908,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.08900E-2, 9.81630E-1,   100.00
1.00000,  22.000,  -6.614,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
200042,238670,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.15900E-2, 2.76190E-1,   100.00
1.00000,  22.000, -41.389,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
200042,243189,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.41800E-2, 2.60910E-1,   100.00
1.00000,  22.000, -31.274,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
200042,247284,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.64200E-2, 4.50390E-1,   100.00
1.00000,  22.000, -33.874,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
200042,253901,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.50000E-4, 1.66500E-2,   100.00
1.00000,  22.000, -30.477,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
200042,292622,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.44000E-3, 5.63900E-2,   100.00
1.00000,  22.000, -32.089,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
200042,308377,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08700E-2, 1.32000E-1,   100.00
1.00000,  22.000, -39.606,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
200042,315201,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.71900E-2, 2.50780E-1,   100.00
1.00000,  22.000, -28.539,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.500
200042,315253,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16800E-2, 3.19740E-1,   100.00
1.00000,  22.000, -14.683,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
200042,315273,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.27900E-2, 3.01820E-1,   100.00
1.00000,  22.000, -12.593,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.500
200042,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17500E-2, 1.18960E-1,   100.00
1.00000,  22.000, -55.865,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
200042,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.08000E-3, 7.52900E-2,   100.00
1.00000,  22.000, -75.933,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
200042,907461,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.37000E-3, 1.35290E-1,   100.00
1.00000,  22.000, -16.832,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.000
200042,912221,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.58000E-3, 2.06860E-1,   100.00
1.00000,  22.000,  -9.307,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
206403,200094,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 273,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.54000E-3, 1.40140E-1,   100.00
1.00000, 230.000,  -0.602,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
208055,200094,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.23700E-2, 9.65200E-1,   100.00
1.00000,  23.500,   8.129,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
200094,217062,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-5, 8.17800E-2,   100.00
1.00000, 500.000, -26.109,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200094,217958,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-3.06900E-2, 5.93360E-1,   100.00
1.00000, 500.000,  -0.248,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
200094,217960,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
-6.19000E-3, 1.28590E-1,   100.00
1.00000, 500.000,  -0.126,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
200094,218353,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.34300E-2, 1.65470E-1,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200094,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 269,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.44000E-3, 6.72700E-2,   100.00
1.00000, 500.000,   0.066,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200098,200924,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.45800E-2, 4.17620E-1,   100.00
1.00000, 500.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
208055,200098,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.20000E-4, 6.55300E-2,   100.00
1.00000,  23.500,   0.417,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
208933,200098,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.46900E-2, 8.74630E-1,   100.00
1.00000,  22.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 500.000
200570,200928,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.35300E-2, 1.83970E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200811,200579,     0,'5 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 255,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.70000E-4, 3.82200E-2,   100.00
1.00000, 230.000,   0.000,   379.00,   456.00,   456.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
200579,200863,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.58200E-2, 2.99600E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
201201,200579,     0,'1 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.15200E-1,   100.00
1.00000,  13.800,   0.000,   999.00,   999.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 115.000
200579,201206,     0,'1 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.40000E-3, 2.32000E-1,   100.00
1.00000, 115.000,   0.000,    59.50,    63.20,    77.50, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
200654,200655,     0,'1 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 5.60400E-1,   100.00
0.94375, 230.000,   0.000,    42.20,    43.10,    46.70, 0,      0, 1.10000, 0.90000, 1.04350, 1.01450,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
200674,200675,     0,'3 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 3.47000E-2,   100.00
1.00000, 115.000,   0.000,   249.00,   296.00,   296.00, 0,      0, 1.07500, 0.92500, 1.03480, 1.00000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200674,200675,     0,'4 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.46000E-3, 5.41000E-2,   100.00
1.01875, 114.000,   0.000,   190.00,   226.00,   226.00, 0,      0, 1.07500, 0.92500, 1.03480, 1.00000,  17, 0, 0.00000, 0.00000,  0.000
1.05000, 220.000
200674,200924,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.89500E-2, 2.74510E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200676,200688,     0,'3 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.27000E-2, 2.39400E-1,   100.00
0.97500, 115.000,   0.000,    59.30,    69.20,    71.90, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
200676,200882,     0,'1 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.78000E-2, 2.03800E-1,   100.00
0.97500, 115.000,   0.000,    93.00,    94.20,    98.90, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
200679,200924,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.10900E-2, 4.31430E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200680,200681,     0,'1 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.28000E-2, 5.82700E-1,   100.00
1.00000, 115.000,   0.000,    32.00,    33.90,    37.00, 0,      0, 1.50000, 0.51000, 1.50000, 0.50000, 159, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
200769,200928,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.01700E-2, 2.22370E-1,   100.00
1.00000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
238670,200769,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.20800E-2, 2.54290E-1,   100.00
1.00000,  25.000,  14.350,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
253901,200769,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.44600E-2, 1.28910E-1,   100.00
1.00000,  22.000,   2.844,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
292622,200769,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.02400E-2, 2.20520E-1,   100.00
1.00000,  20.000,   4.871,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
907461,200769,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.06300E-2,   100.00
0.99004,  23.000, -17.992,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
200818,200811,     0,'4 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.70000E-4, 3.60000E-2,   100.00
1.00130, 115.000,   0.000,   284.00,   344.00,   344.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  17, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
238670,200811,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.47400E-2, 6.98580E-1,   100.00
1.00000,  25.000,  14.466,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
907461,200811,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00600E-2, 2.33280E-1,   100.00
1.00000,  23.000,  -5.170,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
208055,200924,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.44600E-2, 1.31010E-1,   100.00
1.00000,  23.500,   0.242,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
238670,200928,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.99000E-3, 6.46600E-2,   100.00
1.00000,  25.000,  14.467,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
253901,200928,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.23700E-2, 3.19830E-1,   100.00
1.00000,  22.000,   2.001,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200930,200929,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.70000E-4, 5.98000E-2,   100.00
1.05000, 345.000,   0.000,   474.00,   498.00,   498.00, 0,      0, 1.25001, 1.02243, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.04348, 115.000
200929,200943,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.21300E-2, 5.28880E-1,   100.00
1.00000, 115.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
907461,200940,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.51400E-2, 3.01540E-1,   100.00
1.00000,  23.000,  -4.577,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
200942,200943,     0,'1 ',1,2,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-4, 1.37500E-2,   100.00
1.02500, 345.000,   0.000,   696.00,   769.00,   769.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
907461,200943,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.92000E-2, 3.97080E-1,   100.00
1.00000,  23.000,  -4.907,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
204659,206403,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 272,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.92300E-2, 7.46520E-1,   100.00
1.00000,  19.000,   8.560,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
204659,208055,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 272,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.37800E-2, 4.31690E-1,   100.00
1.00000,  19.000, -14.543,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.500
204659,213742,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 272,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.55000E-2, 8.60170E-1,   100.00
1.00000,  19.000,   0.509,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
204659,253901,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 272,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.05700E-2, 7.07190E-1,   100.00
1.00000,  19.000,  -2.352,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
206403,208055,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 273,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.16500E-2, 6.11150E-1,   100.00
1.00000, 230.000, -17.065,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.500
206403,213742,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 273,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.01400E-2, 7.64190E-1,   100.00
1.00000, 230.000,   1.264,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
206403,217062,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 273,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.02400E-2, 2.74940E-1,   100.00
1.00000, 230.000, -26.698,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
206403,217960,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 273,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.04900E-2, 4.32090E-1,   100.00
1.00000, 230.000,  -0.705,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
206403,218353,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 273,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.57000E-3, 1.10140E-1,   100.00
1.00000, 230.000,  -9.249,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
206403,218354,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 273,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.16400E-2, 4.21280E-1,   100.00
1.00000, 230.000,   2.281,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
206403,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 273,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.91200E-2, 1.93200E-1,   100.00
1.00000, 230.000,  -0.063,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
217051,217958,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.30000E-4, 2.00000E-2,   100.00
1.00000, 138.000,   0.000,   700.00,   900.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
217051,217958,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.99700E-2, 4.96660E-1,   100.00
1.00000, 138.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
218300,217051,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-4, 1.67000E-2,   100.00
1.00000, 230.000,   0.000,   660.00,   817.00,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 138.000
217112,217058,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.10000E-3, 2.13800E-2,   100.00
1.00000,  20.000,   0.000,   700.00,   800.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
217058,217131,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 1.38000E-1,   100.00
0.97500, 345.000,   0.000,   162.00,   195.90,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.399
217058,217132,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 1.38000E-1,   100.00
0.97500, 345.000,   0.000,   162.00,   195.90,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.399
217058,217133,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 1.38000E-1,   100.00
0.97500, 345.000,   0.000,   162.00,   196.20,     0.00, 0,      0, 1.10000, 0.90000, 1.05000, 0.95000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.399
217062,217063,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SWK.345-1   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.48000E-2,   100.00
1.00000, 230.000,   0.000,   483.00,   668.00,   713.00, 0,      0, 1.10000, 0.90000, 1.03500, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
217062,217063,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SWK.345-2   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.48000E-2,   100.00
1.00000, 230.000,   0.000,   483.00,   668.00,   716.00, 0,      0, 1.10000, 0.90000, 1.03500, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
217062,217063,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'SWK.345-3   ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.00000E-4, 1.53000E-2,   100.00
1.00000, 230.000,   0.000,   623.00,   863.00,   794.00, 0,      0, 1.10000, 0.90000, 1.03500, 1.02000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
217062,217958,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.09200E-2, 3.65660E-1,   100.00
1.00000, 230.000,  26.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
217062,217960,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.02000E-3, 4.38800E-2,   100.00
1.00000, 230.000,  25.962,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
217062,218353,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.42300E-2, 3.18040E-1,   100.00
1.00000, 230.000,  26.129,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
217062,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05300E-2, 1.11420E-1,   100.00
1.00000, 230.000,  26.316,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
217178,217177,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.10000E-4,   100.00
1.03000, 345.000,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.06000, 0.93000, 1.50000, 0.50000,  14, 0, 0.00000, 0.00000,  0.000
1.00000,  77.800
218300,217958,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.30000E-2,   100.00
1.00000, 230.000,   0.000,   750.00,   950.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
217958,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.27900E-2, 6.08660E-1,   100.00
1.00000, 345.000,   0.601,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
217960,218353,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05550E-1, 5.01290E-1,   100.00
1.00000, 345.000,   0.154,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
217960,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.51000E-3, 1.58130E-1,   100.00
1.00000, 345.000,   0.393,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
218444,218529,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 1.40000E-1,   100.00
1.02500,  17.500,   0.000,   115.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
218444,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.56000E-3, 2.99910E-1,   100.00
1.00000,  17.500,  39.229,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
218446,218529,     0,'2 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 1.39000E-1,   100.00
1.02500,  17.500,   0.000,   115.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
218446,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.56000E-3, 3.00080E-1,   100.00
1.00000,  17.500,  39.183,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
218448,218529,     0,'3 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-3, 1.39000E-1,   100.00
1.02500,  17.500,   0.000,   115.00,   150.00,   150.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 345.000
218448,219046,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.56000E-3, 3.00080E-1,   100.00
1.00000,  17.500,  39.183,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 230.000
234603,234608,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BANK 430    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 6.62000E-2,   105.00
0.95000, 138.000,   0.000,   210.00,   247.00,   278.00, 0,      0, 1.15000, 0.95000, 1.03750, 1.00000,  30, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
234604,234610,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,1,'BANK 852    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.92000E-2,   200.00
0.96785, 138.000,   0.000,   269.00,   316.00,   366.00, 0,      0, 1.02500, 0.92500, 1.03214, 1.01786,  15, 0, 0.00000, 0.00000,  0.000
1.00000,  69.000
234608,234611,     0,'1 ',1,1,1, 0.00000E+0, 0.00000E+0,2,'BANK 130    ',1,  10,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 2.35000E-1,    30.00
0.95000,  69.000,   0.000,    58.00,    79.00,    91.00, 0,      0, 1.02500, 0.95000, 1.05182, 1.03818,  12, 0, 0.00000, 0.00000,  0.000
1.00000,  34.500
238670,243189,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.13000E-3, 1.06620E-1,   100.00
1.00000,  25.000,  10.445,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  26.000
238670,247528,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.77000E-2, 9.02630E-1,   100.00
1.00000,  25.000,   5.176,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  16.000
238670,253901,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.30000E-4, 1.49400E-2,   100.00
1.00000,  25.000,  11.801,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
238670,256409,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.25700E-2, 3.22860E-1,   100.00
1.00000,  25.000,   4.875,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
238670,264570,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 1.34800E-2,   100.00
1.00000,  25.000,  18.404,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
238670,264625,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53240E-1, 9.30570E-1,   100.00
1.00000,  25.000,   3.557,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
238670,264985,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.09000E-2, 6.54240E-1,   100.00
1.00000,  25.000,   3.458,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
238670,292622,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.38500E-2, 8.01440E-1,   100.00
1.00000,  25.000,   8.890,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
238670,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.91000E-3, 2.89700E-2,   100.00
1.00000,  25.000, -23.541,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
238670,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 202,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 9.80400E-2, 7.47490E-1,   100.00
1.00000,  25.000, -24.282,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
243189,253901,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.80000E-4, 9.88000E-3,   100.00
1.00000,  26.000,  -0.314,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
243189,264570,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.33400E-2, 7.41530E-1,   100.00
1.00000,  26.000,  16.574,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
243189,292622,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.79600E-2, 7.29020E-1,   100.00
1.00000,  26.000,  -1.025,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
243189,315253,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.83000E-3, 5.63380E-1,   100.00
1.00000,  26.000,  -2.442,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
243189,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.10000E-4, 1.51400E-2,   100.00
1.00000,  26.000, -27.001,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
243189,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.47500E-2, 3.65560E-1,   100.00
1.00000,  26.000, -38.966,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
247292,253901,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.55000E-3, 3.23500E-1,   100.00
1.00000,  13.800,  13.338,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
247292,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-3, 1.40160E-1,   100.00
1.00000,  13.800, -23.752,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
247528,253901,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.20000E-4, 4.42100E-2,   100.00
1.00000,  16.000,  11.160,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
247528,256409,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.00900E-2, 8.10100E-1,   100.00
1.00000,  16.000,   0.422,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
247528,264570,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.06000E-3, 3.50900E-2,   100.00
1.00000,  16.000,  26.088,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
247528,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.00000E-5, 1.98700E-2,   100.00
1.00000,  16.000, -25.744,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
253901,253970,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.73000E-3, 3.20910E-1,   100.00
1.00000,  22.000,   4.800,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
253901,256409,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.18300E-2, 7.91200E-1,   100.00
1.00000,  22.000, -10.159,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
253901,264570,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.33000E-3, 4.42300E-2,   100.00
1.00000,  22.000,  13.133,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
253901,274650,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.91000E-2, 7.50280E-1,   100.00
1.00000,  22.000, -23.742,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
253901,292622,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.01000E-3, 2.89500E-2,   100.00
1.00000,  22.000,   1.084,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.000
253901,308377,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.05800E-2, 2.04560E-1,   100.00
1.00000,  22.000, -10.426,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.000
253901,315201,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.70000E-3, 9.11000E-2,   100.00
1.00000,  22.000,   0.304,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.500
253901,315253,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.60000E-4, 2.72000E-2,   100.00
1.00000,  22.000,   3.440,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
253901,315273,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.21000E-3, 6.29600E-2,   100.00
1.00000,  22.000,   3.099,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.500
253901,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.00000E-5, 2.04000E-3,   100.00
1.00000,  22.000, -36.577,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
253901,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 9.14000E-3,   100.00
1.00000,  22.000, -47.514,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
253901,912221,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 215,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.72000E-3, 1.40440E-1,   100.00
1.00000,  22.000,   5.254,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
256337,264570,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 267,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 7.60000E-4, 1.67000E-2,   100.00
1.00000,  22.000,  16.958,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
256337,264625,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 267,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.15000E-2, 8.79560E-1,   100.00
1.00000,  22.000,  -3.772,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
256409,264570,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 218,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-3, 5.68200E-2,   100.00
1.00000,  13.800,  14.553,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
256409,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 218,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.31200E-2, 4.02670E-1,   100.00
1.00000,  13.800, -27.117,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
256423,264570,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 262,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.32670E-1, 8.95880E-1,   100.00
1.00000,  13.800,  19.873,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
264570,264625,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 219,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.28000E-3, 4.89400E-2,   100.00
0.97198, 120.000,   3.357,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
264570,264985,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 219,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.99000E-3, 1.71600E-2,   100.00
1.00000, 120.000,  -1.043,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
264570,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 219,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.53000E-3, 2.18600E-2,   100.00
1.00000, 120.000, -49.951,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
264570,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 219,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17230E-1, 9.52130E-1,   100.00
1.00000, 120.000, -46.624,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
264625,264985,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 219,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.36300E-2, 1.66970E-1,   100.00
1.00000, 120.000,  -0.577,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000, 120.000
274650,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 222,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.80000E-4, 1.52400E-2,   100.00
1.00000,  20.000,  -5.964,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
274650,640009,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 222,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.20100E-2, 6.42290E-1,   100.00
1.00000,  20.000,  22.607,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
274725,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 222,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.80000E-4, 1.70900E-2,   100.00
1.00000,  18.000, -31.889,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
308377,315131,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 306,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.17700E-2, 2.30010E-1,   100.00
1.00000,  18.000,  10.971,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  13.800
308377,315201,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 306,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.05000E-3, 1.60230E-1,   100.00
1.00000,  18.000,   0.971,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  20.500
308377,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 306,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.79000E-3, 3.66500E-2,   100.00
1.00000,  18.000, -22.597,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
308377,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 306,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 6.10000E-4, 7.41800E-2,   100.00
1.00000,  18.000, -27.578,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
308377,386462,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 306,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.30000E-4, 7.57000E-3,   100.00
1.00332,  18.000, -19.993,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
308377,400199,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 306,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.55500E-2, 1.73350E-1,   100.00
1.00000,  18.000,   4.350,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
315131,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.66400E-2, 2.45690E-1,   100.00
1.00000,  13.800, -61.356,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
315201,315253,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.43000E-3, 1.17110E-1,   100.00
1.00000,  20.500,   0.408,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  24.000
315201,315273,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 8.00000E-3, 2.21130E-1,   100.00
1.00000,  20.500,   0.000,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.500
315201,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.46000E-3, 7.76300E-2,   100.00
1.00000,  20.500, -21.908,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
315201,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.33000E-3, 2.75800E-2,   100.00
1.00000,  20.500, -54.529,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
315201,912221,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.57100E-2, 4.52920E-1,   100.00
1.00000,  20.500,   2.199,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
315253,315273,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 7.35300E-2,   100.00
1.00000,  24.000,  -0.430,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.500
315253,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.54300E-2, 4.03250E-1,   100.00
1.00000,  24.000, -23.916,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
315253,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.20000E-3, 7.27600E-2,   100.00
1.00000,  24.000, -60.424,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
315253,912221,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.40000E-4, 2.34300E-1,   100.00
1.00000,  24.000,   1.632,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
315273,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.89700E-2, 8.77340E-1,   100.00
1.00000,  23.500, -23.278,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
315273,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-3, 4.09800E-2,   100.00
1.00000,  23.500, -61.895,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
315273,912221,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 312,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.00000E-5, 1.11500E-1,   100.00
1.00000,  23.500,   2.447,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
336821,344225,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.30000E-4, 1.02400E-2,   100.00
1.00000,  22.000,  26.648,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
336821,364003,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.99800E-2, 5.88590E-1,   100.00
1.00000,  22.000,  11.366,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
336821,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.50000E-4, 6.31000E-3,   100.00
1.00000,  22.000,  15.349,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
336821,386462,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.44000E-3, 2.79300E-2,   100.00
1.01518,  22.000,  26.985,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
336821,532751,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.23000E-3, 1.09000E-2,   100.00
0.97687,  22.000,  12.347,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
344225,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 343,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 2.70000E-4, 2.56200E-2,   100.00
1.00000,  25.000, -10.863,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
344225,532751,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 343,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.90000E-4, 1.67400E-2,   100.00
1.00000,  25.000, -13.405,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  25.000
344225,640009,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 343,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.43000E-3, 7.34600E-2,   100.00
1.00037,  25.000,  32.453,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
344225,669825,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 343,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.16000E-3, 1.28600E-2,   100.00
0.99533,  25.000,   8.695,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.200
364003,364120,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 351,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.10000E-4, 1.55900E-2,   100.00
1.00000,  22.000,   2.897,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
364003,386462,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 351,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.13400E-2, 1.89310E-1,   100.00
1.00000,  22.000,   8.230,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
364120,386462,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 351,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.80000E-3, 6.69900E-2,   100.00
1.00000,  22.000,   7.031,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
364120,912221,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 351,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 5.30000E-4, 2.18700E-2,   100.00
1.00000,  22.000,  67.102,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  19.000
386462,400199,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 321,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.08000E-3, 1.28200E-2,   100.00
0.99876,  22.000,  18.748,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
532751,640009,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 536,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 4.70000E-4, 7.86000E-3,   100.00
1.00000,  25.000,  42.667,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  22.000
532751,669825,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 536,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 3.73000E-2, 3.80620E-1,   100.00
1.00803,  25.000,  15.563,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.200
640009,669825,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 640,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 1.26100E-2, 1.21570E-1,   100.00
1.00000,  22.000, -28.715,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  18.200
907463,907461,     0,'EQ',1,1,1, 0.00000E+0, 0.00000E+0,2,'            ',1, 271,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
 0.00000E+0, 1.69400E-2,   100.00
1.02000, 230.000,   0.010,     0.00,     0.00,     0.00, 0,      0, 1.10000, 0.90000, 1.50000, 0.50000,  33, 0, 0.00000, 0.00000,  0.000
1.00000,  23.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
 101,108894, -2615.000,     5.000,'ISO-NE      '
 102,125190, -2157.000,     1.000,'NYISO       '
 103,159616, -1250.000,    10.000,'IESO        '
 104,     0,  4730.000,    50.000,'TE          '
 105,190456,   260.000,     5.000,'NB          '
 107,     0,   -45.000,    10.000,'CORNWALL    '
 201,292622,  -635.000,     5.000,'AP          '
 202,238670, -2815.700,     5.000,'ATSI        '
 205,243189,  5318.000,     5.000,'AEP         '
 215,253901, -1159.900,     5.000,'DLCO        '
 218,256337,   586.760,     5.000,'METC        '
 219,264570,  -723.400,     5.000,'ITCT        '
 222,274650,   239.700,     3.000,'CE          '
 225,200042, 20210.000,     5.000,'PJM         '
 226,907461,   865.200,     5.000,'PENELEC     '
 227,204659,  -715.400,     5.000,'METED       '
 228,206403, -2619.400,    10.000,'JCPL        '
 229,208055,  1273.000,    10.000,'PPL         '
 230,213606, -2895.400,     5.000,'PECO        '
 231,     0, -5042.200,     5.000,'PSE&G       '
 232,220908, -4524.400,     5.000,'BGE         '
 233,224099, -3932.200,     5.000,'PEPCO       '
 237,     0,  -403.000,     5.000,'RECO        '
 326,336821,    77.000,    10.000,'EES-EMI     '
 342,308377,   466.000,     5.000,'DUK         '
 345,912221,   458.300,     5.000,'DVP         '
 346,386462,    90.400,     5.000,'SOCO        '
 347,364003,   763.000,     5.000,'TVA         '
 356,344225,  1177.050,     5.000,'AMMO        '
 401,400199,  -879.000,     5.000,'FPL         '
 536,532751,  -265.940,     1.000,'WERE        '
 640,640009,  -361.850,     1.000,'NPPD        '
 667,669825,  1296.000,     5.000,'MH          '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
 6, -35.10, 1.52870, -26.80, 1.30340, -18.00, 1.15320,  -9.00, 1.08100,   0.00, 1.00000,   9.00, 1.08100,  18.00, 1.15320,  26.80, 1.30340,  35.10, 1.52870
 7, -15.00, 1.73000, -12.50, 1.48000, -10.00, 1.33000,  -7.40, 1.20000,  -5.00, 1.09000,   0.00, 1.00000,   5.00, 1.11000,   7.50, 1.23000,  10.00, 1.36000,  12.50, 1.51000,  15.00, 1.75000
 8, -40.00, 1.84800, -30.00, 1.46800,   0.00, 1.00000,  30.00, 1.53800,  40.00, 1.83000
 9, -25.00, 2.43000,   0.00, 1.00000,  25.00, 2.43000
10, -25.00, 1.99500,   0.00, 1.00000,  25.00, 1.99500
12, -40.00, 1.66000, -29.50, 1.33100, -25.10, 1.22800, -20.60, 1.14500,   0.00, 1.00000,  20.60, 1.14500,  25.10, 1.22800,  29.50, 1.33100,  40.10, 1.66000
15, -25.00, 1.97800,   0.00, 1.00000,  25.00, 1.97800
16, -30.00, 1.91300,   0.00, 1.00000,  30.00, 1.91300
18, -40.00, 2.31000,   0.00, 1.00000,  40.00, 2.31000
24, -37.80, 2.14070, -17.00, 1.26120,   0.00, 1.00000,  17.00, 1.26120,  37.80, 2.14070
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
   6,'ZONE-006    '
 107,'ISONE_VT_VEL'
 108,'ISONE_VT_NGR'
 110,'ISONE_MA_NST'
 111,'ISONE_MA_NGR'
 112,'ISONE_MA_NU '
 116,'ISONE_CT_NU '
 145,'NGRD WES    '
 146,'NGRD CEN    '
 147,'NGRD MVN    '
 148,'NGRD EAS    '
 149,'NYSEG WE    '
 150,'NYSEG CE    '
 151,'NYSEG EA    '
 153,'RG&E        '
 154,'CENT HUD    '
 155,'O&R         '
 156,'LIPA        '
 157,'NYPA WES    '
 158,'NYPA NOR    '
 159,'CE AREA 10  '
 161,'NYPA C      '
 162,'NYPA E      '
 163,'NYSEG NO    '
 164,'NYPA F      '
 166,'NYPA H      '
 167,'CE AREA 9   '
 169,'CE AREA 8   '
 170,'NYPA J      '
 171,'NYPA K      '
 172,'NYPA G      '
 173,'NGRD GNS    '
 174,'NYSEG BR    '
 175,'NGRD NTH    '
 176,'CE AREA 7   '
 201,'ZONE-201    '
 205,'PN-ERIE     '
 206,'PN-OIL CITY '
 208,'PN-JOHNSTWN '
 210,'PN-TOWANDA  '
 220,'ME-GENS     '
 226,'JC-SO 230   '
 232,'PL BULK POWE'
 244,'PE_GEN      '
 250,'ZONE_250    '
 251,'ZONE_251    '
 260,'BGE BES     '
 268,'MAINTRAN    '
 298,'ZON_298     '
 337,'WINSTON     '
 352,'FAIRFAX     '
 362,'CAROLINA    '
 366,'500KV       '
 390,'EES_MISS    '
 401,'FPLSOUTH    '
 686,'NPPD_686    '
1104,'OTTAWA      '
1105,'EAST        '
1107,'NIAGARA     '
1109,'BRUCE       '
1150,'INTERMTL    '
1153,'RICHELIE    '
1183,'NB-SOUTH-RES'
1190,'NB-SST      '
1215,'DLCO        '
1218,'METC        '
1219,'ITCT        '
1230,'FE-GENS     '
1250,'AEP-AP-BES  '
1251,'AEP-OP-BES  '
1252,'AEP-IM-BES  '
1263,'ZONE-01263  '
1264,'CE          '
1276,'GEN BUS     '
1280,'IPP GEN     '
1330,'AMRNMO      '
1360,'MUSCLE SHOAL'
1364,'NASHVILLE   '
1374,'STATION SERV'
1386,'ALABAMA     '
1536,'SEAST       '
1647,'MHRURALS    '
1823,'PJM500-PPL  '
1824,'PJM500-PECO '
1826,'PJM500-PSE&G'
1827,'PJM500-BG&E '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
   1,'DEFAULT     '
   6,'O&R         '
  10,'SMEPA       '
  99,'OUTSIDE     '
 101,'ISO-NE      '
 103,'IESO        '
 104,'HQTE        '
 107,'ME_VERSO    '
 141,'CENT HUD    '
 142,'CONED       '
 143,'LIPA        '
 144,'NYSEG       '
 145,'NGRID       '
 146,'O&R         '
 147,'NYPA        '
 148,'RGE         '
 149,'TRANSCO     '
 160,'HONI        '
 169,'OPG         '
 202,'DEF-SOUTH   '
 203,'DEF-CNTRL   '
 215,'DLCOSC      '
 218,'METC        '
 219,'ITCT        '
 222,'COMED       '
 231,'VT_WEC      '
 242,'DTE         '
 255,'FE FUTURE   '
 262,'CONSUMERS   '
 267,'IPP         '
 269,'OWNER_269   '
 271,'PENELEC     '
 272,'METED       '
 273,'JCPL        '
 279,'OWN_279     '
 297,'OWN_297     '
 306,'DUKE        '
 312,'DVP         '
 321,'APC         '
 343,'AMMO        '
 351,'TVA         '
 401,'FPL         '
 536,'WERE        '
 599,'GENERIC_SPP '
 640,'NPPD_640    '
 667,'MH          '
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q
