   1011 'GENSAE' 1     4.7900      0.78000E-01  0.12000       2.7500    
          0.0000       1.3100      0.82850      0.30380      0.28270    
         0.15000      0.82000E-01  0.28400    /
   1011 'ESST4B'  1       0.0       30.0      3.0       5.0       -5.0      0.01      0.8       0.0       3.47      -2.31     0.0       1.0       0.0       5.0       0.03      0.0       0.0        /
 1011 'HYGOV'   1       0.1       2.2       21.91     0.05      0.5       0.03      0.75      0.0       5.48      1.74      0.0       0.075      /
   1011 'GENSAE' 2     4.7900      0.78000E-01  0.12000       2.7500    
          0.0000       1.3100      0.82850      0.30380      0.28270    
         0.15000      0.82000E-01  0.28400    /
   1011 'ESST4B'  2       0.0       30.0      3.0       5.0       -5.0      0.01      0.8       0.0       3.47      -2.31     0.0       1.0       0.0       5.0       0.03      0.0       0.0        /
 1011 'HYGOV'   2       0.1       2.2       21.91     0.05      0.5       0.03      0.75      0.0       5.48      1.74      0.0       0.075      /
   1012 'GENSAE' 1     4.7900      0.78000E-01  0.12000       2.7500    
          0.0000       1.3100      0.82850      0.30380      0.28270    
         0.15000      0.82000E-01  0.28400    /
   1012 'ESST4B'  1       0.0       30.0      3.0       5.0       -5.0      0.01      0.8       0.0       3.47      -2.31     0.0       1.0       0.0       5.0       0.03      0.0       0.0        /
 1012 'HYGOV'   1       0.1       2.2       21.91     0.05      0.5       0.03      0.75      0.0       5.48      1.74      0.0       0.075      /
   1012 'GENSAE' 2     4.7900      0.78000E-01  0.12000       2.7500    
          0.0000       1.3100      0.82850      0.30380      0.28270    
         0.15000      0.82000E-01  0.28400    /
   1012 'ESST4B'  2       0.0       30.0      3.0       5.0       -5.0      0.01      0.8       0.0       3.47      -2.31     0.0       1.0       0.0       5.0       0.03      0.0       0.0        /
 1012 'HYGOV'   2       0.1       2.2       21.91     0.05      0.5       0.03      0.75      0.0       5.48      1.74      0.0       0.075      /
   1013 'GENSAE' 1     4.7900      0.78000E-01  0.12000       2.7500    
          0.0000       1.3100      0.82850      0.30380      0.28270    
         0.15000      0.82000E-01  0.28400    /
   1013 'ESST4B'  1       0.0       30.0      3.0       5.0       -5.0      0.01      0.8       0.0       3.47      -2.31     0.0       1.0       0.0       5.0       0.03      0.0       0.0        /
 1013 'HYGOV'   1       0.1       2.2       21.91     0.05      0.5       0.03      0.75      0.0       5.48      1.74      0.0       0.075      /
   1013 'GENSAE' 2     4.7900      0.78000E-01  0.12000       2.7500    
          0.0000       1.3100      0.82850      0.30380      0.28270    
         0.15000      0.82000E-01  0.28400    /
   1013 'ESST4B'  2       0.0       30.0      3.0       5.0       -5.0      0.01      0.8       0.0       3.47      -2.31     0.0       1.0       0.0       5.0       0.03      0.0       0.0        /
 1013 'HYGOV'   2       0.1       2.2       21.91     0.05      0.5       0.03      0.75      0.0       5.48      1.74      0.0       0.075      /
   1021 'GENSAE' 1     9.5000      0.11600      0.50000       4.0000    
          0.0000       1.0560      0.89000      0.27900      0.20550    
         0.15000      0.13710      0.33180    /
   1021 'ESST1A'  1       1         1         0.20000E-01         0.92000E-01         -0.78000E-01        0.20000   1.3000    0.20000   0.10000E-01         200.00    0.20000E-01         4.6000    -3.9100   4.6000    -3.9100   0.0000    0.0000    1.0000    
          2500.0    3.2200     /
 1021 'HYGOV'   1       0.07      0.56      9.0       0.4       0.33      0.07      1.0       0.0       1.0       1.25      1.0       0.07       /
   1022 'GENSAE' 1     9.5000      0.11600      0.50000       4.0000    
          0.0000       1.0560      0.89000      0.27900      0.20550    
         0.15000      0.13710      0.33180    /
   1022 'ESST1A'  1       1         1         0.20000E-01         0.92000E-01         -0.78000E-01        0.20000   1.3000    0.20000   0.10000E-01         200.00    0.20000E-01         4.6000    -3.9100   4.6000    -3.9100   0.0000    0.0000    1.0000    
          2500.0    3.2200     /
 1022 'HYGOV'   1       0.07      0.56      9.0       0.4       0.33      0.07      1.0       0.0       1.0       1.25      1.0       0.07       /
   1023 'GENSAE' 1     9.5000      0.11600      0.50000       4.0000    
          0.0000       1.0560      0.89000      0.27900      0.20550    
         0.15000      0.13710      0.33180    /
   1023 'ESST1A'  1       1         1         0.20000E-01         0.92000E-01         -0.78000E-01        0.20000   1.3000    0.20000   0.10000E-01         200.00    0.20000E-01         4.6000    -3.9100   4.6000    -3.9100   0.0000    0.0000    1.0000    
          2500.0    3.2200     /
 1023 'HYGOV'   1       0.07      0.56      9.0       0.4       0.33      0.07      1.0       0.0       1.0       1.25      1.0       0.07       /
   1031 'GENSAL' 1     5.3000      0.60000E-01  0.17000       3.5100    
          0.0000      0.93000      0.55000      0.23000      0.16000    
         0.10000      0.10000      0.27000    /
   1031 'SEXS'    1       0.5       10.0      25.0      0.5       0.0       2.7        /
   1031 'HYGOV'   1       0.040000  0.80000   0.30000   0.050000  0.50000   0.067900  1.0       0.0       1.0       1.4500    1.0       0.040000   /
   1032 'GENSAL' 1     5.3000      0.60000E-01  0.17000       3.5100    
          0.0000      0.93000      0.55000      0.23000      0.16000    
         0.10000      0.10000      0.27000    /
   1032 'SEXS'    1       0.5       10.0      25.0      0.5       0.0       2.7        /
   1032 'HYGOV'   1       0.040000  0.80000   0.30000   0.050000  0.50000   0.067900  1.0       0.0       1.0       1.4500    1.0       0.040000   /
   1033 'GENSAL' 1     5.3000      0.60000E-01  0.17000       3.5100    
          0.0000      0.93000      0.55000      0.23000      0.16000    
         0.10000      0.10000      0.27000    /
   1033 'SEXS'    1       0.5       10.0      25.0      0.5       0.0       2.7        /
   1033 'HYGOV'   1       0.040000  0.80000   0.30000   0.050000  0.50000   0.067900  1.0       0.0       1.0       1.4500    1.0       0.040000   /
   1041 'GENSAL' 1     5.3000      0.60000E-01  0.17000       4.0000    
          0.0000      0.93000      0.55000      0.23000      0.28270    
         0.10000      0.10000      0.27000    /
   1041 'SEXS'    1       0.5       10.0      20.0      0.05      0.0       5.9        /
   1041 'HYGOV'  1    0.10000E-01  0.50000       8.0000      0.50000E-01
         0.20000      0.10300       1.0000       0.0000       1.6600    
          1.2700      0.50000E-02  0.10000    /
   1042 'GENSAL' 1     5.3000      0.60000E-01  0.17000       4.0000    
          0.0000      0.93000      0.55000      0.23000      0.28270    
         0.10000      0.10000      0.27000    /
   1042 'SEXS'    1       0.5       10.0      20.0      0.05      0.0       5.9        /
   1042 'HYGOV'  1    0.10000E-01  0.50000       8.0000      0.50000E-01
         0.20000      0.10300       1.0000       0.0000       1.6600    
          1.2700      0.50000E-02  0.10000    /
   1051 'GENSAL' 1     5.3000      0.60000E-01  0.17000       3.5000    
          0.0000      0.90000      0.67500      0.25000      0.16000    
         0.10000      0.10000      0.27000    /
   1051 'SEXS'    1       0.1       10.0      100.0     0.01      0.0       3.0        /
   1051 'HYGOV'   1       0.05      0.7615    11.0      0.05      0.5       0.167     1.0       0.0       1.98      1.2       0.3       0.08       /
   1052 'GENSAL' 1     5.3000      0.60000E-01  0.17000       3.5000    
          0.0000      0.90000      0.67500      0.25000      0.16000    
         0.10000      0.10000      0.27000    /
   1052 'SEXS'    1       0.1       10.0      100.0     0.01      0.0       3.0        /
   1052 'HYGOV'   1       0.05      0.7615    11.0      0.05      0.5       0.167     1.0       0.0       1.98      1.2       0.3       0.08       /
 1061 'GENSAL' 1     5.3000      0.60000E-01  0.17000       2.5000    
          0.0000      0.87900      0.52300      0.20000      0.20550    
         0.10000      0.10000      0.27000    /
   1061 'SEXS'    1       0.5       10.0      20.0      0.05      0.0       6.0        /

1061 'GGOV1'   1      1         0         0.0750    2.0000    10.000    -10.000   3.0000    1.2000    0.0000    1.0000    1.2000    0.1700    0.3000    1.3040    0.2200    0.1000    0.0000    0.0000    0.3000    1.0000    3.3000    1.0000    0.0000    
          99.000    -99.000   0.0000    99.000    10.000    0.1000    45.000    0.0000    0.0000    0.1000    99.000    -99.000    /
   1062 'GENSAL' 1     5.3000      0.60000E-01  0.17000       2.5000    
          0.0000      0.87900      0.52300      0.20000      0.20550    
         0.10000      0.10000      0.27000    /
   1062 'SEXS'    1       0.5       10.0      20.0      0.05      0.0       6.0        /
1062 'GGOV1'   1      1         0         0.0750    2.0000    10.000    -10.000   3.0000    1.2000    0.0000    1.0000    1.2000    0.1700    0.3000    1.3040    0.2200    0.1000    0.0000    0.0000    0.3000    1.0000    3.3000    1.0000    0.0000    
          99.000    -99.000   0.0000    99.000    10.000    0.1000    45.000    0.0000    0.0000    0.1000    99.000    -99.000    /

   1111 'GENSAL' 1     4.3000      0.50000E-01  0.15000       2.7800    
          0.0000       1.0500      0.62000      0.37000      0.27000    
         0.10000      0.10000      0.27000    /
   1111 'ESDC2A'  1       0.0       400.0     0.02      0.0       0.0       7.05      -7.05     1.0       0.528     0.085     1.0       1         3.2       0.07      4.26      0.28       /
 1111 'HYGOV'   1       0.47E-01  0.6       0.23000   0.5       0.17      0.12      1         0         1.83      1.9       0         0.32000    /
   1112 'GENSAL' 1     4.3000      0.50000E-01  0.15000       2.7800    
          0.0000       1.0500      0.62000      0.37000      0.27000    
         0.10000      0.10000      0.27000    /
   1112 'ESDC2A'  1       0.0       400.0     0.02      0.0       0.0       7.05      -7.05     1.0       0.528     0.085     1.0       1         3.2       0.07      4.26      0.28       /
 1112 'HYGOV'   1       0.47E-01  0.6       0.23000   0.5       0.17      0.12      1         0         1.83      1.9       0         0.32000    /
   1113 'GENSAL' 1     4.3000      0.50000E-01  0.15000       2.0600    
          0.0000       1.0200      0.62000      0.28000      0.27000    
         0.10000      0.10000      0.27000    /
   1113 'ESDC2A'  1       0.0       400.0     0.02      0.0       0.0       7.05      -7.05     1.0       0.528     0.085     1.0       1         3.2       0.07      4.26      0.28       /
 1113 'HYGOV'   1       0.05      0.1       5.0       0.05      0.5       0.167     1.0       0.0       1.5       1.2       1.5       0.08       /
   1121 'GENSAL' 1     4.3000      0.50000E-01  0.19000       2.3000    
          0.0000       1.0700      0.58000      0.35000      0.23000    
         0.10000      0.12800      0.38000    /
   1121 'IEEET1' 1    0.10000E-01   260.00      0.50000E-01   5.9000    
         -5.9000       0.0000      0.30700      0.12000       1.0000    
          0.0000       2.4700      0.35000E-01   4.5000      0.47000    /
 1121 'HYGOV'   1       0.1       0.7       11.0      0.05      0.5       0.17      1.0       0.0       2.0       1.2       0.3       0.08       /
   1122 'GENSAL' 1     4.3000      0.50000E-01  0.19000       2.3000    
          0.0000       1.0700      0.58000      0.35000      0.23000    
         0.10000      0.12800      0.38000    /
   1122 'IEEET1' 1    0.10000E-01   260.00      0.50000E-01   5.9000    
         -5.9000       0.0000      0.30700      0.14000       1.0000    
          0.0000       2.4700      0.35000E-01   4.5000      0.47000    /
 1122 'HYGOV'   1       0.1       0.7       11.0      0.05      0.5       0.17      1.0       0.0       2.0       1.2       0.3       0.08       /
   1131 'GENSAL' 1     2.1000      0.50000E-01  0.19000       2.8000    
          0.0000       1.0100      0.52000      0.34000      0.24000    
         0.10000      0.10000      0.27000    /
   1131 'IEEET1' 1    0.10000E-01   60.000      0.50000E-01   5.9000    
         -5.9000       1.0000      0.30700      0.14000       1.0000    
          0.0000       2.4700      0.35000E-01   4.5000      0.47000    /
 1131 'HYGOV'   1       0.04      0.36      0.05      0.05      0.3       0.17857   1         0         0.8       1         0         0.35       /
   1131 'GENSAL' 2     2.1000      0.50000E-01  0.19000       2.8000    
          0.0000       1.0100      0.52000      0.34000      0.24000    
         0.10000      0.10000      0.27000    /
   1131 'IEEET1' 2    0.10000E-01   60.000      0.50000E-01   5.9000    
         -5.9000       1.0000      0.30700      0.14000       1.0000    
          0.0000       2.4700      0.35000E-01   4.5000      0.47000    /
 1131 'HYGOV'   2       0.04      0.36      0.05      0.05      0.3       0.17857   1         0         0.8       1         0         0.35       /
   1131 'GENSAL' 3     2.1000      0.50000E-01  0.19000       2.6000    
          0.0000       1.0600      0.52000      0.34000      0.25000    
         0.10000      0.10000      0.27000    /
   1131 'IEEET1' 3    0.10000E-01   60.000      0.50000E-01   5.9000    
         -5.9000       1.0000      0.30700      0.14000       1.0000    
          0.0000       2.4700      0.35000E-01   4.5000      0.47000    /
 1131 'HYGOV'   3       0.04      2.5       15.0      0.05      0.5       0.167     1.0       0.0       3.7       1.2       0.5       0.08       / 
1141 'GENROU' 1       6.76000      0.46000E-01  0.71000      0.88000E-01
         5.9100       0.10000       1.9300       1.8700      0.22000    
         0.41800      0.16700      0.14300      0.98000E-01  0.33200    /

1141 'ESAC1A' 1    0.40000E-02   5.0800       1.2000       184.10    
         0.40000E-02   15.000      -15.000      0.69000E-01   0.0000    
          1.0000      0.32000      0.82000       1.0000      0.75000    
         0.50000E-01   1.0000      0.70000E-01   13.030      -8.1000    /
1141 'TGOV1'   1       0.05      0.5       1.0       0.0       2.1       7.0       0.0        /
1142 'GENROU' 1       6.76000     0.46000E-01  0.71000      0.88000E-01
         5.9100      0.10000       1.9300       1.8700      0.22000    
         0.41800      0.16700      0.14300      0.98000E-01  0.33200    /

1142 'ESAC1A' 1    0.40000E-02   5.0800       1.2000       184.10    
         0.40000E-02   15.000      -15.000      0.69000E-01   0.0000    
          1.0000      0.32000      0.82000       1.0000      0.75000    
         0.50000E-01   1.0000      0.70000E-01   13.030      -8.1000    /
   
1142 'TGOV1'   1       0.05      0.5       1.0       0.0       2.1       7.0       0.0        /
1143 'GENROU' 1       6.76000      0.46000E-01  0.71000      0.88000E-01
         5.9100      0.10000       1.9300       1.8700      0.22000    
         0.41800      0.16700      0.14300      0.98000E-01  0.33200    /

1143 'ESAC1A' 1    0.40000E-02   5.0800       1.2000       184.10    
         0.40000E-02   15.000      -15.000      0.69000E-01   0.0000    
          1.0000      0.32000      0.82000       1.0000      0.75000    
         0.50000E-01   1.0000      0.70000E-01   13.030      -8.1000    /
   
 1143 'TGOV1'   1       0.05      0.5       1.0       0.0       2.1       7.0       0.0        /
1144 'GENROU' 1       6.76000      0.46000E-01  0.71000      0.88000E-01
         5.9100      0.10000       1.9300       1.8700      0.22000    
         0.41800      0.16700      0.14300      0.98000E-01  0.33200    /

1144 'ESAC1A' 1    0.40000E-02   5.0800       1.2000       184.10    
         0.40000E-02   15.000      -15.000      0.69000E-01   0.0000    
          1.0000      0.32000      0.82000       1.0000      0.75000    
         0.50000E-01   1.0000      0.70000E-01   13.030      -8.1000    /
   
 1144 'TGOV1'   1       0.05      0.5       1.0       0.0       2.1       7.0       0.0        / 
1145 'GENROU' 1       6.76000       0.46000E-01  0.71000      0.88000E-01
         5.9100     0.10000       1.9300       1.8700      0.22000    
         0.41800      0.16700      0.14300      0.98000E-01  0.33200    /

1145 'ESAC1A' 1    0.40000E-02   5.0800       1.2000       184.10    
         0.40000E-02   15.000      -15.000      0.69000E-01   0.0000    
          1.0000      0.32000      0.82000       1.0000      0.75000    
         0.50000E-01   1.0000      0.70000E-01   13.030      -8.1000    /
   
 1145 'TGOV1'   1       0.05      0.5       1.0       0.0       2.1       7.0       0.0        /
1146 'GENROU' 1       6.76000       0.46000E-01  0.71000      0.88000E-01
         5.9100     0.10000       1.9300       1.8700      0.22000    
         0.41800      0.16700      0.14300      0.98000E-01  0.33200    /

1146 'ESAC1A' 1    0.40000E-02   5.0800       1.2000       184.10    
         0.40000E-02   15.000      -15.000      0.69000E-01   0.0000    
          1.0000      0.32000      0.82000       1.0000      0.75000    
         0.50000E-01   1.0000      0.70000E-01   13.030      -8.1000    /
   
 1146 'TGOV1'   1       0.05      0.5       1.0       0.0       2.1       7.0       0.0        /
1147 'GENROU' 1       6.76000      0.46000E-01  0.71000      0.88000E-01
         5.9100      0.10000       1.9300       1.8700      0.22000    
         0.41800      0.16700      0.14300      0.98000E-01  0.33200    /

1147 'ESAC1A' 1    0.40000E-02   5.0800       1.2000       184.10    
         0.40000E-02   15.000      -15.000      0.69000E-01   0.0000    
          1.0000      0.32000      0.82000       1.0000      0.75000    
         0.50000E-01   1.0000      0.70000E-01   13.030      -8.1000    /
   
 1147 'IEEEG1' '1'          0           '0'        10.000       5.0000
          0.0000       1.0000       1.0000      -1.0000       1.0000
          0.0000       1.0000       1.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
 
   1201 'GENROU' 1     8.0000      0.13000E-01   2.0000      0.27700    
          6.5800       0.0000       1.6700       1.2500      0.22390    
         0.85800      0.20730      0.16000      0.17610      0.54160    /
   1201 'ESDC2A'  1       0.0000    540.00    0.20000E-01         0.0000    0.0000    16.130    -16.130   1.0000    3.9000    0.36000E-01         1.0000    0         2.6300    0.56000   3.5000    0.80000    /
 1201 'TGOV1'   1       0.05      0.49      1.0       0.0       2.1       7.0       0.0        /
   1202 'GENROU' 1     8.0000      0.13000E-01   2.0000      0.27700    
          6.5800       0.0000       1.6700       1.2500      0.22390    
         0.85800      0.20730      0.16000      0.17610      0.54160    /
   1202 'ESDC2A'  1       0.0000    540.00    0.20000E-01         0.0000    0.0000    16.130    -16.130   1.0000    3.9000    0.36000E-01         1.0000    0         2.6300    0.56000   3.5000    0.80000    /
 1202 'TGOV1'   1       0.05      0.49      1.0       0.0       2.1       7.0       0.0        /
   1203 'GENROU' 1     8.0000      0.13000E-01   2.0000      0.27700    
          6.5800       0.0000       1.6700       1.2500      0.22390    
         0.85800      0.20730      0.16000      0.17610      0.54160    /
   1203 'ESDC2A'  1       0.0000    540.00    0.20000E-01         0.0000    0.0000    16.130    -16.130   1.0000    3.9000    0.36000E-01         1.0000    0         2.6300    0.56000   3.5000    0.80000    /
 1203 'TGOV1'   1       0.05      0.49      1.0       0.0       2.1       7.0       0.0        /
   1204 'GENROU' 1     8.0000      0.13000E-01   2.0000      0.27700    
          6.5800       0.0000       1.6700       1.2500      0.22390    
         0.85800      0.20730      0.16000      0.17610      0.54160    /
   1204 'ESDC2A'  1       0.0000    540.00    0.20000E-01         0.0000    0.0000    16.130    -16.130   1.0000    3.9000    0.36000E-01         1.0000    0         2.6300    0.56000   3.5000    0.80000    /
 1204 'TGOV1'   1       0.05      0.49      1.0       0.0       2.1       7.0       0.0        /
   2302 'GENROU' 1     6.8000      0.66000E-01  0.66000      0.66000E-01
          3.0400       0.0000       1.5650       1.5200      0.20600    
         0.86300      0.18000      0.10000      0.30000E-01  0.25000    /
   2302 'EXAC1'  1    0.33000E-01  0.17000      0.11000       110.00    
          0.0000       4.0700      -4.0700      0.70000      0.20000E-01
         0.64000      0.30000E-01  0.25000       1.0000       0.0000    
         0.55000E-01   0.0000       0.0000    /
   2302 'IEESGO' 1     0.0000       0.0000      0.50000E-01  0.50000    
          0.0000       0.0000       22.200       0.0000       0.0000    
          1.0000       0.0000    /
  2332 'GENROU' 1     6.8000      0.40000E-01   2.5000      0.15000    
          4.3800      0.19000       1.6500       1.7200      0.21000    
         0.40000      0.17000      0.12000      0.96000E-01  0.48000    /
   2332 'EXAC1'  1    0.33000E-01  0.49000      0.32000       88.800    
          0.0000       10.420      -10.420      0.80000      0.10000    
         0.10000      0.40000E-01  0.25000       1.0000       0.0000    
         0.49000E-01   0.0000      0.21000E-01/
 2332 'TGOV1'   1       0.05      0.5       1.0       0.0       2.1       7.0       0.0        / 
 2333 'GENROU' 1     6.8000      0.40000E-01   2.5000      0.15000    
          4.3800      0.19000       1.6500       1.7200      0.21000    
         0.40000      0.17000      0.12000      0.96000E-01  0.48000    /
   2333 'EXAC1'  1    0.30000E-01  0.49000      0.32000       88.800    
          0.0000       10.420      -10.420      0.80000      0.10000    
          1.5000      0.40000E-01  0.25000       1.0000       0.0000    
         0.49000E-01   0.0000      0.21000E-01/
 2333 'TGOV1'   1       0.05      0.5       1.0       0.0       2.1       7.0       0.0        /
   2336 'GENROU' 1     6.8000      0.66000E-01  0.66000      0.66000E-01
          5.1000       0.0000       1.5650       1.5200      0.20600    
         0.86300      0.18000      0.10000      0.30000E-01  0.25000    /
   2336 'EXAC1'  1    0.33000E-01  0.30000      0.23000       88.800    
          0.0000       8.0000      -8.0000       1.4800      0.90000E-01
          1.5000      0.33000      0.51000       1.0000       0.0000    
         0.90000E-01   0.0000      0.43000E-01/
   2336 'IEESGO' 1     0.0000       0.0000      0.50000E-01   1.5800    
          0.0000       0.0000       22.200       0.0000       0.0000    
          1.0000       0.0000    /
   3170 'GENSAL' 1     3.5000      0.50000E-01  0.10000       3.6100    
          0.0000       1.2500      0.70000      0.30000      0.20000    
         0.10000      0.58000E-01  0.25000    /
   3170 'IEEET1' 1     0.0000       10.00      0.40000E-01   4.0000    
         -4.0000       0.0000      0.50000E-01  0.10000       1.0000    
          0.0000       2.4700      0.35000E-01   4.5000      0.47000    /
   3303 'GENSAL' 1    2.5900       0.50000E-01  0.3900      3.6100
         0.0000       2.0210       0.87200      0.30700      0.13100
         0.10800      0.58000E-01  0.25000    /
   3303 'SCRX'   1    0.18700       15.000       175.00      0.50000E-01
          0.0000       4.0000       1.0000       0.0000    /
  3303 'HYGOV'   1       0.04      2.5       15.0      0.05      0.5       0.167     1.0       0.0       3.7       1.2       0.5       0.08       /
   3304 'GENSAL' 2     2.5900      0.50000E-01  0.39000       3.6100    
          0.0000       2.1790      2.15500      0.28600      0.13100    
         0.21200      0.58000E-01  0.25000    /
   3304 'SCRX'   2    0.18700       15.000       175.00      0.50000E-01
          0.0000       4.0000       1.0000       0.0000    /
   4031 'GENSAL' 1     5.3000      0.60000E-01  0.17000       2.7500    
          0.0000      0.93100      0.55000      0.23000      0.17000    
         0.15000      0.23000      0.75000    /
   4031 'SEXS'    1       0.5       10.0      20.0      0.05      0.0       6.0        /
 4031 'HYGOV'   1       0.04      0.36      5.6       0.5       0.46      0.18      1         0         0.81      1.67      0         0.23       /
   4032 'GENSAL' 1     5.3000      0.60000E-01  0.17000       2.7500    
          0.0000      0.93100      0.55000      0.23000      0.17000    
         0.15000      0.23000      0.75000    /
   4032 'SEXS'    1       0.5       10.0      20.0      0.05      0.0       6.0        /
 4032 'HYGOV'   1       0.04      0.36      5.6       0.5       0.46      0.18      1         0         0.81      1.67      0         0.23       /
   4033 'GENSAL' 1     5.3000      0.60000E-01  0.17000       2.7500    
          0.0000      0.93100      0.55000      0.23000      0.17000    
         0.15000      0.23000      0.75000    /
   4033 'SEXS'    1       0.5       10.0      20.0      0.05      0.0       6.0        /
 4033 'HYGOV'   1       0.04      0.36      5.6       0.5       0.46      0.18      1         0         0.81      1.67      0         0.23       /
   4061 'GENROE' 1     8.0000      0.13000E-01   2.0000      0.27700    
          6.5800       0.0000       1.6700       1.2500      0.22390    
         0.85800      0.20730      0.16000      0.17610      0.54160    /
   4061 'EXAC2'  1     0.0000       0.0000       0.0000       700.00    
          0.0000       50.500      0.40000       1.0000       100.00    
         -100.00      0.55000      0.88300      0.76200      0.80000E-02
         0.50000       0.0000      0.40800      0.59200       13.660    
          3.0000      0.10000E-03   4.0000      0.20000E-03/
 4061 'TGOV1'   1       0.05      0.49      1.0       0.0       2.1       7.0       0.0        /
   4062 'GENROE' 1     8.0000      0.13000E-01   2.0000      0.27700    
          6.5800       0.0000       1.6700       1.2500      0.22390    
         0.85800      0.20730      0.16000      0.17610      0.54160    /
   4062 'EXAC2'  1     0.0000       0.0000       0.0000       700.00    
          0.0000       50.500      0.40000       1.0000       100.00    
         -100.00      0.55000      0.88300      0.76200      0.80000E-02
         0.50000       0.0000      0.40800      0.59200       13.660    
          3.0000      0.10000E-03   4.0000      0.20000E-03/
 4062 'TGOV1'   1       0.05      0.49      1.0       0.0       2.1       7.0       0.0        /
   4101 'GENSAL' 1     4.0500      0.50000E-01  0.14000       3.1500    
          0.0000      0.96000      0.37000      0.24000      0.19000    
         0.10000      0.50000E-01  0.25000    /
   4101 'IEEET1' 1    0.15000E-01   60.000      0.50000E-01   1.8000    
         -1.8000       0.0000      0.32000      0.10000       1.0000    
          0.0000       2.4700      0.35000E-01   4.5000      0.47000    /
   4101 'HYGOV'  1    0.40000E-01  0.36000       10.000      0.50000E-01
         0.20000      0.16700       1.0000       0.0000      0.50000    
          1.2000      0.50000E-02  0.10000    /
   4105 'GENSAL' 1     4.0500      0.50000E-01  0.14000       3.1500    
          0.0000      0.96000      0.37000      0.24000      0.19000    
         0.10000      0.50000E-01  0.25000    /
   4105 'HYGOV'  1    0.40000E-01  0.36000       10.000      0.50000E-01
         0.20000      0.16700       1.0000       0.0000      0.50000    
          1.2000      0.50000E-02  0.10000    /
   5061 'GENSAE' 1     9.8890      0.33000E-01  0.12000       3.4950    
          0.0000       1.0850      0.72700      0.31600      0.20000    
         0.15000      0.13710      0.33180    /
   5061 'SEXS'    1       1.0       1.0       100.0     0.02      -3.66     4.73       /
 5061 'GGOV1'   1       1         0         0.0520    1.0       0.05      -0.05     8.0000    3.0000    0.0       0.1       1.0       0.15700   0.4       2.0000    0.17300   0.090000  0.0       0.0       0.3       1.0       3.3       1.0       0.0       
          99.0      -99.0     0.0       99.0      10.0      1.0       105.00    0.0       1.0       1.0       99.0      -99.0      /
   5062 'GENSAE' 1     9.8890      0.33000E-01  0.12000       3.4950    
          0.0000       1.0850      0.72700      0.31600      0.20000    
         0.15000      0.13710      0.33180    /
   5062 'SEXS'    1       1.0       1.0       100.0     0.02      -3.66     4.73       /
 5062 'GGOV1'   1       1         0         0.0520    1.0       0.05      -0.05     8.0000    3.0000    0.0       0.1       1.0       0.15700   0.4       2.0000    0.17300   0.090000  0.0       0.0       0.3       1.0       3.3       1.0       0.0       
          99.0      -99.0     0.0       99.0      10.0      1.0       105.00    0.0       1.0       1.0       99.0      -99.0      /
   5063 'GENSAE' 1     9.8890      0.33000E-01  0.12000       3.4950    
          0.0000       1.0850      0.72700      0.31600      0.20000    
         0.15000      0.13710      0.33180    /
   5063 'SEXS'    1       1.0       1.0       100.0     0.02      -3.66     4.73       /
 5063 'GGOV1'   1       1         0         0.0520    1.0       0.05      -0.05     8.0000    3.0000    0.0       0.1       1.0       0.15700   0.4       2.0000    0.17300   0.090000  0.0       0.0       0.3       1.0       3.3       1.0       0.0       
          99.0      -99.0     0.0       99.0      10.0      1.0       105.00    0.0       1.0       1.0       99.0      -99.0      /
   5064 'GENSAE' 1     9.8890      0.33000E-01  0.12000       3.4950    
          0.0000       1.0850      0.72700      0.31600      0.20000    
         0.15000      0.13710      0.33180    /
   5064 'SEXS'    1       1.0       1.0       100.0     0.02      -3.66     4.73       /
 5064 'GGOV1'   1       1         0         0.0520    1.0       0.05      -0.05     8.0000    3.0000    0.0       0.1       1.0       0.15700   0.4       2.0000    0.17300   0.090000  0.0       0.0       0.3       1.0       3.3       1.0       0.0       
          99.0      -99.0     0.0       99.0      10.0      1.0       105.00    0.0       1.0       1.0       99.0      -99.0      /
   5065 'GENSAE' 1     9.8890      0.33000E-01  0.12000       3.4950    
          0.0000       1.0850      0.72700      0.31600      0.20000    
         0.15000      0.13710      0.33180    /
   5065 'SEXS'    1       1.0       1.0       100.0     0.02      -3.66     4.73       /
 5065 'GGOV1'   1       1         0         0.0520    1.0       0.05      -0.05     8.0000    3.0000    0.0       0.1       1.0       0.15700   0.4       2.0000    0.17300   0.090000  0.0       0.0       0.3       1.0       3.3       1.0       0.0       
          99.0      -99.0     0.0       99.0      10.0      1.0       105.00    0.0       1.0       1.0       99.0      -99.0      /
   5066 'GENSAE' 1     9.8890      0.33000E-01  0.12000       3.4950    
          0.0000       1.0850      0.72700      0.31600      0.20000    
         0.15000      0.13710      0.33180    /
   5066 'SEXS'    1       1.0       1.0       100.0     0.02      -3.66     4.73       /
 5066 'GGOV1'   1       1         0         0.0520    1.0       0.05      -0.05     8.0000    3.0000    0.0       0.1       1.0       0.15700   0.4       2.0000    0.17300   0.090000  0.0       0.0       0.3       1.0       3.3       1.0       0.0       
          99.0      -99.0     0.0       99.0      10.0      1.0       105.00    0.0       1.0       1.0       99.0      -99.0      /
   5201 'GENSAL' 1     3.6000      0.50000E-01  0.10000       1.5700    
          0.0000       1.2500      0.70000      0.30000      0.20000    
         0.10000      0.50000E-01  0.25000    /
   5201 'IEEET1' 1     0.0010       60.00      0.40000E-01   2.1150    
         -2.1150       0.0000      0.80000      0.10000       1.0000    
          0.0000       2.4700      0.35000E-01   4.5000      0.47000    /
   5202 'GENSAL' 1     3.6000      0.50000E-01  0.10000       2.1400    
          0.0000       1.2500      0.70000      0.30000      0.20000    
         0.10000      0.50000E-01  0.25000    /
   5201 'HYGOV'   1       0.50000E-01         0.50000   7.5000    0.50000E-01         0.50000   0.20000   1.0000    0.10000   1.7500    1.1500    0.20000   0.80000E-01          /
   5202 'HYGOV'   1       0.04      0.36      5         0.2       0.17      0.135     1         0         1.02      1.85      0         0.41       /   
   5202 'IEEET1' 1     0.0010       60.00      0.40000E-01   2.1150    
         -2.1150       0.0000      0.80000      0.10000       1.0000    
          0.0000       2.4700      0.35000E-01   4.5000      0.47000    /
   5105 'GENSAL' 1     4.0500      0.50000E-01  0.14000       3.1500    
          0.0000      0.96000      0.37000      0.24000      0.19000    
         0.10000      0.50000E-01  0.25000    /
   5105 'HYGOV'   1       0.04      2.5       15.0      0.05      0.5       0.167     1.0       0.0       3.7       1.2       0.5       0.08       /

   5106 'GENSAL' 1     4.0500      0.50000E-01  0.14000       3.1500    
          0.0000      0.96000      0.37000      0.24000      0.19000    
         0.10000      0.50000E-01  0.25000    /
   5106 'HYGOV'   1       0.04      2.5       15.0      0.05      0.5       0.167     1.0       0.0       3.7       1.2       0.5       0.08       /