<?xml version="1.0" encoding="utf-8"?>
<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#" xmlns:cim="http://iec.ch/TC57/2013/CIM-schema-cim16#" xmlns:entsoe="http://entsoe.eu/CIM/SchemaExtension/3/1#" xmlns:entsoe2="http://entsoe.eu/CIM/SchemaExtension/3/2#" xmlns:md="http://iec.ch/TC57/61970-552/ModelDescription/1#">
  <md:FullModel rdf:about="urn:uuid:aa9e3afd-e262-11eb-a668-74e5f963e191">
    <md:Model.created>2021-07-11T16:11:45Z</md:Model.created>
    <md:Model.scenarioTime>2021-07-11T16:11:45Z</md:Model.scenarioTime>
    <md:Model.version>1</md:Model.version>
    <md:Model.description />
    <md:Model.modelingAuthoritySet>http://www.n44_bc.com/N44_BC</md:Model.modelingAuthoritySet>
    <md:Model.profile>http://entsoe.eu/CIM/Dynamics/3/1</md:Model.profile>
  </md:FullModel>
  <cim:ExcIEEEAC2A rdf:ID="_80e079e7-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e079e6-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e079f3-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e079f2-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e079ff-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e079fe-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e07bdc-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bdb-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e07be8-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07be7-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e07bf4-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bf3-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e07c00-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bff-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e07c0c-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c0b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e07c18-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c17-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e07c24-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c23-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e07c30-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c2f-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcIEEEAC2A rdf:ID="_80e07c3c-e262-11eb-a668-74e5f963e191">
    <cim:ExcIEEEAC2A.tb>0</cim:ExcIEEEAC2A.tb>
    <cim:ExcIEEEAC2A.tc>0</cim:ExcIEEEAC2A.tc>
    <cim:ExcIEEEAC2A.ka>400</cim:ExcIEEEAC2A.ka>
    <cim:ExcIEEEAC2A.ta>0.01</cim:ExcIEEEAC2A.ta>
    <cim:ExcIEEEAC2A.vamax>10</cim:ExcIEEEAC2A.vamax>
    <cim:ExcIEEEAC2A.vamin>-10</cim:ExcIEEEAC2A.vamin>
    <cim:ExcIEEEAC2A.kb>20</cim:ExcIEEEAC2A.kb>
    <cim:ExcIEEEAC2A.vrmax>63.7</cim:ExcIEEEAC2A.vrmax>
    <cim:ExcIEEEAC2A.vrmin>-57.3</cim:ExcIEEEAC2A.vrmin>
    <cim:ExcIEEEAC2A.te>1.4</cim:ExcIEEEAC2A.te>
    <cim:ExcIEEEAC2A.vfemax>10.6</cim:ExcIEEEAC2A.vfemax>
    <cim:ExcIEEEAC2A.kh>1</cim:ExcIEEEAC2A.kh>
    <cim:ExcIEEEAC2A.kf>0.023</cim:ExcIEEEAC2A.kf>
    <cim:ExcIEEEAC2A.tf>1</cim:ExcIEEEAC2A.tf>
    <cim:ExcIEEEAC2A.kc>0.455</cim:ExcIEEEAC2A.kc>
    <cim:ExcIEEEAC2A.kd>0.321</cim:ExcIEEEAC2A.kd>
    <cim:ExcIEEEAC2A.ke>1</cim:ExcIEEEAC2A.ke>
    <cim:ExcIEEEAC2A.ve1>4.65</cim:ExcIEEEAC2A.ve1>
    <cim:ExcIEEEAC2A.seve1>0.075</cim:ExcIEEEAC2A.seve1>
    <cim:ExcIEEEAC2A.ve2>6.2</cim:ExcIEEEAC2A.ve2>
    <cim:ExcIEEEAC2A.seve2>0.704</cim:ExcIEEEAC2A.seve2>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c3b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>ESAC2A</cim:IdentifiedObject.name>
  </cim:ExcIEEEAC2A>
  <cim:ExcSCRX rdf:ID="_80e07a0b-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a0a-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a17-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a16-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a23-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a22-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a2f-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a2e-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a3b-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.2539</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a3a-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a47-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a46-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a4a-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a49-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a4d-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a4c-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a50-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a4f-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a53-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a52-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a56-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a55-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a59-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a58-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a5c-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a5b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a5f-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>31</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a5e-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a62-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a61-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a6e-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a6d-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a7a-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a79-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a86-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a85-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a92-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a91-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07a9e-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a9d-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07ab6-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.2</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>10</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>165</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ab5-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07ac2-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.2</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>10</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>165</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ac1-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07ace-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.2</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>10</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>165</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07acd-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07ada-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.2</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>10</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>165</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ad9-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07ae6-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.2</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>10</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>165</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ae5-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07af8-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07af7-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b04-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b03-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b10-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b0f-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b1c-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b1b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b28-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b27-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b34-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b33-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b4c-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b4b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b4f-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b4e-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b52-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b51-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b55-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b54-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b64-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b63-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b70-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b6f-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b7c-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b7b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b88-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b87-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07b94-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b93-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07bac-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bab-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07bb8-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bb7-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07bc4-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bc3-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07bd0-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.2539</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bcf-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07c48-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c47-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07c54-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c53-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07c60-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.25385</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>13</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>61</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.05</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>4</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c5f-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07c6c-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c6b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07c78-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c77-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07c84-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c83-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07c90-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c8f-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07c9c-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c9b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07ca8-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>0.04</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>10</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ca7-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSCRX rdf:ID="_80e07aaa-e262-11eb-a668-74e5f963e191">
    <cim:ExcSCRX.tatb>0.2</cim:ExcSCRX.tatb>
    <cim:ExcSCRX.tb>10</cim:ExcSCRX.tb>
    <cim:ExcSCRX.k>165</cim:ExcSCRX.k>
    <cim:ExcSCRX.te>0.04</cim:ExcSCRX.te>
    <cim:ExcSCRX.emin>0</cim:ExcSCRX.emin>
    <cim:ExcSCRX.emax>5</cim:ExcSCRX.emax>
    <cim:ExcSCRX.cswitch>false</cim:ExcSCRX.cswitch>
    <cim:ExcSCRX.rcrfd>0</cim:ExcSCRX.rcrfd>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07aa9-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SCRX</cim:IdentifiedObject.name>
  </cim:ExcSCRX>
  <cim:ExcSEXS rdf:ID="_80e07af2-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07af1-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07af5-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07af4-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07b40-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b3f-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07b43-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b42-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07b46-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b45-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07b49-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b48-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07b58-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>1</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>0.1</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>20</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.1</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>-4</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b57-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07b5b-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>1</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>0.1</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>20</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.1</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>-4</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b5a-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07b5e-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>1</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>0.1</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>20</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.1</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>-4</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b5d-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07b61-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>1</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>0.1</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>20</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.1</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>-4</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b60-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07ba0-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b9f-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07ba3-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ba2-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07ba6-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ba5-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:ExcSEXS rdf:ID="_80e07ba9-e262-11eb-a668-74e5f963e191">
    <cim:ExcSEXS.tatb>0.05</cim:ExcSEXS.tatb>
    <cim:ExcSEXS.tb>100</cim:ExcSEXS.tb>
    <cim:ExcSEXS.k>200</cim:ExcSEXS.k>
    <cim:ExcSEXS.te>0.5</cim:ExcSEXS.te>
    <cim:ExcSEXS.emin>0</cim:ExcSEXS.emin>
    <cim:ExcSEXS.emax>4</cim:ExcSEXS.emax>
    <cim:ExcSEXS.kc>1</cim:ExcSEXS.kc>
    <cim:ExcSEXS.tc>0</cim:ExcSEXS.tc>
    <cim:ExcSEXS.efdmin>9999</cim:ExcSEXS.efdmin>
    <cim:ExcSEXS.efdmax>-9999</cim:ExcSEXS.efdmax>
    <cim:ExcitationSystemDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ba8-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>SEXS</cim:IdentifiedObject.name>
  </cim:ExcSEXS>
  <cim:GovHydro1 rdf:ID="_80e07a0c-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1100</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.0577</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a0a-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a18-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1100</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.0577</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a16-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a24-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1100</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.0577</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a22-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a30-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1100</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.0577</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a2e-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a3c-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1100</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.0577</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a3a-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a48-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>950</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.01</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a46-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a4b-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1357</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a49-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a4e-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1357</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a4c-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a51-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1357</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a4f-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a54-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1357</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a52-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a57-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1357</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a55-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a5a-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1357</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a58-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a5d-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1357</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a5b-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07a60-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1357</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a5e-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07af3-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07af1-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07af6-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07af4-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07af9-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07af7-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b05-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b03-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b11-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b0f-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b1d-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b1b-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b29-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b27-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b35-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b33-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b41-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1225</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b3f-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b44-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1225</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b42-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b47-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1450</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b45-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b4a-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1450</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b48-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b4d-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1650</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.3</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b4b-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b50-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1650</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.3</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b4e-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b53-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1650</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.3</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b51-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b56-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1650</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.3</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b54-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b59-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>680</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.3</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b57-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b5c-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>680</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.3</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b5a-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b5f-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>680</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.3</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b5d-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b62-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>680</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.3</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b60-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b65-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1240</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b63-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b71-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1240</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b6f-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b7d-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1240</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b7b-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b89-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1240</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b87-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07b95-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1240</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b93-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07ba1-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1100</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07b9f-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07ba4-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1100</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ba2-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07ba7-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1100</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ba5-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07bad-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bab-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07bb9-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bb7-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07bc5-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bc3-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07bd1-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1200</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bcf-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07baa-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1100</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.2</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.1</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ba8-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07c49-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1000</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.01</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c47-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07c55-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1000</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.01</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c53-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovHydro1 rdf:ID="_80e07c61-e262-11eb-a668-74e5f963e191">
    <cim:GovHydro1.mwbase>1000</cim:GovHydro1.mwbase>
    <cim:GovHydro1.rperm>0.06</cim:GovHydro1.rperm>
    <cim:GovHydro1.rtemp>0.4</cim:GovHydro1.rtemp>
    <cim:GovHydro1.tr>5</cim:GovHydro1.tr>
    <cim:GovHydro1.tf>0.05</cim:GovHydro1.tf>
    <cim:GovHydro1.tg>0.2</cim:GovHydro1.tg>
    <cim:GovHydro1.velm>0.1</cim:GovHydro1.velm>
    <cim:GovHydro1.gmax>1</cim:GovHydro1.gmax>
    <cim:GovHydro1.gmin>0</cim:GovHydro1.gmin>
    <cim:GovHydro1.tw>1</cim:GovHydro1.tw>
    <cim:GovHydro1.at>1.01</cim:GovHydro1.at>
    <cim:GovHydro1.dturb>0.5</cim:GovHydro1.dturb>
    <cim:GovHydro1.qnl>0.1</cim:GovHydro1.qnl>
    <cim:GovHydro1.hdam>1</cim:GovHydro1.hdam>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>HYGOV</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c5f-e262-11eb-a668-74e5f963e191" />
  </cim:GovHydro1>
  <cim:GovSteamSGO rdf:ID="_80e079e8-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1300</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e079e6-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e079f4-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1300</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e079f2-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07a00-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1300</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e079fe-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07a63-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1100</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a61-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07a6f-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1100</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a6d-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07a7b-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1100</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a79-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07a87-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1100</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a85-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07a93-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1100</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a91-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07a9f-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1100</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07a9d-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07ab7-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1350</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ab5-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07ac3-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1350</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ac1-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07acf-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1350</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07acd-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07adb-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1350</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ad9-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07ae7-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1350</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ae5-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07bdd-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1278</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bdb-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07be9-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1278</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07be7-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07bf5-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1278</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bf3-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c01-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1278</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07bff-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c0d-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1278</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c0b-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c19-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1278</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c17-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c25-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1278</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c23-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c31-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1278</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c2f-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c3d-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1278</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c3b-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c6d-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1300</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c6b-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c79-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1300</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c77-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c85-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1300</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c83-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c91-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1300</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c8f-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07c9d-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1300</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07c9b-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07ca9-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1300</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07ca7-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:GovSteamSGO rdf:ID="_80e07aab-e262-11eb-a668-74e5f963e191">
    <cim:GovSteamSGO.mwbase>1350</cim:GovSteamSGO.mwbase>
    <cim:GovSteamSGO.t1>0.01</cim:GovSteamSGO.t1>
    <cim:GovSteamSGO.t2>0</cim:GovSteamSGO.t2>
    <cim:GovSteamSGO.t3>0.15</cim:GovSteamSGO.t3>
    <cim:GovSteamSGO.t4>0.3</cim:GovSteamSGO.t4>
    <cim:GovSteamSGO.t5>8</cim:GovSteamSGO.t5>
    <cim:GovSteamSGO.t6>0.4</cim:GovSteamSGO.t6>
    <cim:GovSteamSGO.k1>0</cim:GovSteamSGO.k1>
    <cim:GovSteamSGO.k2>0.7</cim:GovSteamSGO.k2>
    <cim:GovSteamSGO.k3>0.43</cim:GovSteamSGO.k3>
    <cim:GovSteamSGO.pmax>1</cim:GovSteamSGO.pmax>
    <cim:GovSteamSGO.pmin>0</cim:GovSteamSGO.pmin>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>IEESGO</cim:IdentifiedObject.name>
    <cim:TurbineGovernorDynamics.SynchronousMachineDynamics rdf:resource="#_80e07aa9-e262-11eb-a668-74e5f963e191" />
  </cim:GovSteamSGO>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e079e9-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e079e7-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e079f5-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e079f3-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a01-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e079ff-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a0d-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a0b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a19-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a17-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a25-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a23-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a31-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a2f-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a3d-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a3b-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a64-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a62-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a70-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a6e-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a7c-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a7a-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a88-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a86-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07a94-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a92-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07ab8-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07ab6-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07ac4-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07ac2-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07ad0-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07ace-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07adc-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07ada-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07ae8-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07ae6-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07afa-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07af8-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b06-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b04-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b12-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b10-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b1e-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b1c-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b2a-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b28-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b36-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b34-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b66-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b64-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b72-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b70-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b7e-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b7c-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b8a-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b88-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07b96-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07b94-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07bae-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07bac-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07bba-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07bb8-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07bc6-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07bc4-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07bd2-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07bd0-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07bde-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07bdc-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07bea-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07be8-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07bf6-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07bf4-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c02-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c00-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c0e-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c0c-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c1a-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c18-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c26-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c24-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c32-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c30-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c3e-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c3c-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c4a-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c48-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c56-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c54-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c62-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c60-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c6e-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c6c-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c7a-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c78-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c86-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c84-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c92-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c90-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07c9e-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07c9c-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07caa-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07ca8-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07aa0-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07a9e-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:PowerSystemStabilizerUserDefined rdf:ID="_80e07aac-e262-11eb-a668-74e5f963e191">
    <cim:PowerSystemStabilizerUserDefined.proprietary>true</cim:PowerSystemStabilizerUserDefined.proprietary>
    <cim:PowerSystemStabilizerDynamics.ExcitationSystemDynamics rdf:resource="#_80e07aaa-e262-11eb-a668-74e5f963e191" />
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>STAB2A</cim:IdentifiedObject.name>
  </cim:PowerSystemStabilizerUserDefined>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079ea-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079e9-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079eb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079e9-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079ec-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079e9-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079ed-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079e9-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079ee-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079e9-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079ef-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079e9-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079f0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079e9-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079f1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079e9-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079f6-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079f5-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079f7-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079f5-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079f8-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079f5-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079f9-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079f5-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079fa-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079f5-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079fb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079f5-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079fc-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079f5-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e079fd-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e079f5-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a02-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a01-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a03-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a01-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a04-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a01-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a05-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a01-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a06-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a01-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a07-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a01-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a08-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a01-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a09-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a01-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a0e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a0d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a0f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a0d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a10-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a0d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.87</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a11-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a0d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a12-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a0d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.087</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a13-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a0d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a14-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a0d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a15-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a0d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.04</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a1a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a19-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a1b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a19-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a1c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a19-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.87</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a1d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a19-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a1e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a19-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.087</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a1f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a19-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a20-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a19-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a21-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a19-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.04</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a26-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a25-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a27-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a25-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a28-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a25-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.87</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a29-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a25-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a2a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a25-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.087</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a2b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a25-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a2c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a25-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a2d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a25-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.04</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a32-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a31-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a33-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a31-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a34-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a31-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.87</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a35-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a31-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a36-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a31-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.087</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a37-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a31-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a38-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a31-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a39-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a31-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.04</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a3e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a3d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a3f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a3d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a40-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a3d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.87</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a41-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a3d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a42-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a3d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.087</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a43-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a3d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a44-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a3d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a45-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a3d-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.04</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a65-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a64-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a66-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a64-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a67-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a64-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a68-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a64-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a69-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a64-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a6a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a64-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a6b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a64-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a6c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a64-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a71-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a70-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a72-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a70-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a73-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a70-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a74-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a70-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a75-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a70-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a76-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a70-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a77-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a70-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a78-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a70-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a7d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a7c-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a7e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a7c-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a7f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a7c-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a80-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a7c-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a81-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a7c-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a82-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a7c-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a83-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a7c-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a84-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a7c-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a89-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a88-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a8a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a88-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a8b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a88-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a8c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a88-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a8d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a88-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a8e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a88-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a8f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a88-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a90-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a88-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a95-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a94-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a96-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a94-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a97-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a94-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a98-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a94-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a99-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a94-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a9a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a94-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a9b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a94-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07a9c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07a94-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ab0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aac-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ab1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aac-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.68</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ab2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aac-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ab3-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aac-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ab4-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aac-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ab9-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ab8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aba-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ab8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07abb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ab8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07abc-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ab8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07abd-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ab8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.68</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07abe-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ab8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07abf-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ab8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ac0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ab8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ac5-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ac4-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ac6-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ac4-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ac7-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ac4-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ac8-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ac4-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ac9-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ac4-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.68</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aca-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ac4-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07acb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ac4-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07acc-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ac4-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ad1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ad0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ad2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ad0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ad3-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ad0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ad4-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ad0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ad5-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ad0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.68</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ad6-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ad0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ad7-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ad0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ad8-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ad0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07add-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07adc-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ade-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07adc-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07adf-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07adc-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ae0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07adc-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ae1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07adc-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.68</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ae2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07adc-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ae3-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07adc-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ae4-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07adc-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ae9-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ae8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aea-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ae8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aeb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ae8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aec-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ae8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aed-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ae8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.68</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aee-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ae8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aef-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ae8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07af0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07ae8-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07afb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07afa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07afc-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07afa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07afd-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07afa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07afe-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07afa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aff-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07afa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b00-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07afa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b01-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07afa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b02-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07afa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b07-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b06-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b08-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b06-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b09-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b06-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b0a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b06-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b0b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b06-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b0c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b06-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b0d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b06-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b0e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b06-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b13-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b12-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b14-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b12-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b15-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b12-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b16-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b12-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b17-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b12-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b18-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b12-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b19-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b12-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b1a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b12-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b1f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b1e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b20-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b1e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b21-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b1e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b22-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b1e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b23-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b1e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b24-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b1e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b25-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b1e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b26-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b1e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b2b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b2a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b2c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b2a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b2d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b2a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b2e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b2a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b2f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b2a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b30-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b2a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b31-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b2a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b32-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b2a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b37-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b36-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b38-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b36-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b39-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b36-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b3a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b36-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b3b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b36-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b3c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b36-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b3d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b36-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b3e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b36-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b67-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b66-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b68-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b66-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b69-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b66-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b6a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b66-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b6b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b66-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b6c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b66-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b6d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b66-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b6e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b66-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b73-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b72-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b74-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b72-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b75-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b72-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b76-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b72-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b77-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b72-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b78-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b72-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b79-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b72-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b7a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b72-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b7f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b7e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b80-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b7e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b81-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b7e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b82-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b7e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b83-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b7e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b84-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b7e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b85-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b7e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b86-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b7e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b8b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b8a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b8c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b8a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b8d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b8a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b8e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b8a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b8f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b8a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b90-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b8a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b91-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b8a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b92-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b8a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b97-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b96-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b98-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b96-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b99-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b96-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b9a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b96-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b9b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b96-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b9c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b96-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b9d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b96-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07b9e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07b96-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07baf-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bae-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bb0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bae-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bb1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bae-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bb2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bae-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bb3-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bae-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bb4-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bae-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bb5-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bae-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bb6-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bae-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bbb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bba-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bbc-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bba-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bbd-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bba-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bbe-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bba-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bbf-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bba-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bc0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bba-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bc1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bba-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bc2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bba-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bc7-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bc6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bc8-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bc6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bc9-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bc6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bca-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bc6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bcb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bc6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bcc-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bc6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bcd-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bc6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bce-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bc6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bd3-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bd2-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bd4-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bd2-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bd5-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bd2-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bd6-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bd2-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bd7-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bd2-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bd8-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bd2-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bd9-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bd2-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bda-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bd2-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bdf-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bde-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07be0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bde-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07be1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bde-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07be2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bde-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07be3-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bde-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07be4-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bde-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07be5-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bde-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07be6-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bde-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07beb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bea-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bec-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bea-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bed-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bea-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bee-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bea-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bef-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bea-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bf0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bea-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bf1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bea-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bf2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bea-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bf7-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bf6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bf8-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bf6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bf9-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bf6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bfa-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bf6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bfb-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bf6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bfc-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bf6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bfd-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bf6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07bfe-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07bf6-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c03-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c02-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c04-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c02-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c05-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c02-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c06-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c02-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c07-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c02-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c08-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c02-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c09-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c02-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c0a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c02-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c0f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c0e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c10-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c0e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c11-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c0e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c12-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c0e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c13-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c0e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c14-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c0e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c15-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c0e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c16-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c0e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c1b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c1a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c1c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c1a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c1d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c1a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c1e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c1a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c1f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c1a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c20-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c1a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c21-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c1a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c22-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c1a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c27-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c26-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c28-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c26-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c29-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c26-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c2a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c26-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c2b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c26-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c2c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c26-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c2d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c26-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c2e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c26-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c33-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c32-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c34-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c32-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c35-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c32-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c36-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c32-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c37-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c32-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c38-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c32-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c39-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c32-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c3a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c32-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c3f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c3e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c40-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c3e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c41-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c3e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c42-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c3e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c43-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c3e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c44-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c3e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c45-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c3e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c46-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c3e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c4b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c4a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c4c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c4a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c4d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c4a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c4e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c4a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c4f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c4a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c50-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c4a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c51-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c4a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c52-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c4a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c57-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c56-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c58-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c56-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c59-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c56-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c5a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c56-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c5b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c56-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c5c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c56-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c5d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c56-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c5e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c56-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c63-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c62-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c64-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c62-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c65-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c62-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c66-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c62-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c67-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c62-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c68-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c62-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c69-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c62-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c6a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c62-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c6f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c6e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c70-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c6e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c71-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c6e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c72-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c6e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c73-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c6e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c74-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c6e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c75-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c6e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c76-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c6e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c7b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c7a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c7c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c7a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c7d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c7a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c7e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c7a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c7f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c7a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c80-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c7a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c81-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c7a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c82-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c7a-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c87-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c86-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c88-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c86-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c89-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c86-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c8a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c86-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c8b-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c86-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c8c-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c86-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c8d-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c86-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c8e-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c86-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c93-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c92-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c94-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c92-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c95-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c92-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c96-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c92-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c97-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c92-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c98-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c92-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c99-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c92-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c9a-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c92-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07c9f-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c9e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ca0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c9e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ca1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c9e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ca2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c9e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ca3-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c9e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ca4-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c9e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ca5-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c9e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07ca6-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07c9e-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07cab-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07caa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07cac-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07caa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07cad-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07caa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07cae-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07caa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07caf-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07caa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07cb0-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07caa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07cb1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07caa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07cb2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07caa-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aa1-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aa0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aa2-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aa0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aa3-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aa0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aa4-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aa0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>3</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>2</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aa5-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aa0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>4</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.55</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aa6-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aa0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>5</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aa7-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aa0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>6</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.01</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aa8-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aa0-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>7</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0.03</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aad-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aac-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>0</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>1</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aae-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aac-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>1</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>4.5</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:ProprietaryParameterDynamics rdf:ID="_80e07aaf-e262-11eb-a668-74e5f963e191">
    <cim:ProprietaryParameterDynamics.PowerSystemStabilizerUserDefined rdf:resource="#_80e07aac-e262-11eb-a668-74e5f963e191" />
    <cim:ProprietaryParameterDynamics.parameterNumber>2</cim:ProprietaryParameterDynamics.parameterNumber>
    <cim:ProprietaryParameterDynamics.floatParameterValue>0</cim:ProprietaryParameterDynamics.floatParameterValue>
  </cim:ProprietaryParameterDynamics>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e079e6-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d5bd-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.97</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e079f2-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d5c3-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.97</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e079fe-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d5c9-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.97</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a0a-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>0.946</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.29</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.565</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.57</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.045</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d5d5-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.741</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11077</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a16-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>0.946</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.29</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.565</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.57</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.045</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d5dc-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.741</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11077</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a22-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>0.946</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.29</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.565</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.57</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.045</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d5e3-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.741</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11077</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a2e-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>0.946</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.29</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.565</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.57</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.045</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d5ea-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.741</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11077</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a3a-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>0.946</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.29</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.565</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.57</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.045</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d5f1-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.741</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1024</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.1108</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a46-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>0.75</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.25</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.15385</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.5</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d5fa-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a49-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.036</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.21</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.13</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d606-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.543</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a4c-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.036</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.21</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.13</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d60d-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.543</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a4f-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.036</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.21</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.13</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d614-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.543</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a52-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.036</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.21</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.13</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d61b-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.543</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a55-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.036</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.21</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.13</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d622-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.543</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a58-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.036</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.21</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.13</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d629-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.543</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a5b-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.036</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.21</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.13</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d630-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.543</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a5e-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.036</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.21</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.13</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d637-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.543</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a61-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.16</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.8</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d640-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>6</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a6d-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.16</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.8</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d647-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>6</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a79-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.16</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.8</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d64e-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>6</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a85-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.16</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.8</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d655-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>6</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a91-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.16</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.8</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d65c-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>6</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07a9d-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.16</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10.8</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d663-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>6</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.378</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.1481</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07ab5-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.13</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.31</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.1937</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.03</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.403</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>4.75</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d672-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.82</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14531</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07ac1-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.13</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.31</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.1937</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.03</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.403</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>4.75</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d678-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.82</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14531</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07acd-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.13</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.31</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.1937</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.03</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.403</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>4.75</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d67e-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.82</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14531</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07ad9-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.13</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.31</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.1937</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.03</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.403</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>4.75</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d684-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.82</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14531</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07ae5-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.13</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.31</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.1937</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.03</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.403</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>4.75</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d68a-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.82</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14531</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07af1-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.1332</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.24302</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.15135</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.68315</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>4.9629</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d692-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.9871</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.13405</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07af4-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.1332</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.243</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.1514</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.6832</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>4.9629</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d698-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.9871</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.1341</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07af7-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.14</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.34</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.26</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.84</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>6.4</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6a4-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b03-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.14</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.34</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.26</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.84</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>6.4</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6ab-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b0f-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.14</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.34</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.26</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.84</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>6.4</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6b2-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b1b-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.14</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.34</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.26</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.84</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>6.4</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6b9-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b27-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.14</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.34</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.26</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.84</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>6.4</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6c0-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b33-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.14</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.34</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.26</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.84</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>6.4</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6c7-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b3f-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.02</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.25</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.16</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>6.5</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6d0-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.1</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.13</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b42-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.02</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.25</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.16</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.63</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>6.5</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6d6-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.1</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.13</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b45-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.2364</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37415</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.22825</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.65567</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.198</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6e2-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16194</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b48-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.2364</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.3741</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.2283</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.6557</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.198</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6e9-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.1619</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b4b-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.38</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.51325</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.85</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6f6-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.21</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b4e-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.38</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.51325</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.85</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d6fd-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.21</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b51-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.38</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.51325</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.85</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d704-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.21</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b54-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.38</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.51325</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>7.85</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d70b-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.21</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b57-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.28</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.94</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>9.7</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d714-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b5a-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.28</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.94</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>9.7</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d71a-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b5d-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.28</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.94</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>9.7</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d720-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b60-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.28</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.28</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.94</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>9.7</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d726-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.2</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b63-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.2</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.18</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.73</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>9.9</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d72e-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.15</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b6f-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.2</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.18</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.73</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>9.9</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d734-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.15</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b7b-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.2</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.18</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.73</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>9.9</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d73a-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.15</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b87-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.2</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.18</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.73</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>9.9</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d740-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.15</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b93-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.2</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.37</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.18</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.73</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>9.9</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d746-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.15</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07b9f-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.0679</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23865</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.15802</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.642</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5.4855</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d752-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.558</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.13514</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07ba2-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.0679</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23865</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.15802</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.642</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5.4855</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d759-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.558</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.13514</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07ba5-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.0679</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23865</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.15802</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.642</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5.4855</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d760-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.558</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.13514</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07ba8-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.0679</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23865</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.15802</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.642</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5.4855</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d767-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.558</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.13514</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07bab-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.1044</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.25484</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.17062</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.66186</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5.24</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d774-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.592</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14737</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07bb7-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.1044</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.25484</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.17062</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.66186</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5.24</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d77b-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.592</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14737</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07bc3-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.1044</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.2548</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.1706</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.6619</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5.24</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d782-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.592</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.1474</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07bcf-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>1.1044</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.2548</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.1706</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.6619</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5.24</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.15</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d789-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.592</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.3</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.1474</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07bdb-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d796-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07be7-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d79d-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07bf3-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7a4-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07bff-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7ab-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c0b-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7b2-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c17-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7b9-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c23-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7c0-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c2f-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7c7-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c3b-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.22</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.36</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.225</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.13</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.468</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7ce-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>5.5</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.16875</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c47-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>0.75</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.25</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.15385</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.5</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7d7-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.2</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c53-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>0.75</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.25</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.15385</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.5</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7dd-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.2</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c5f-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.salientPole" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>0.75</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.25</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.15385</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>0.5</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>5</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.06</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.1</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7e3-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>3.2</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.10239</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.2742</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.11538</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENSAL</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c6b-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.17062</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7ef-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>7</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c77-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.17062</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7f6-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>7</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c83-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.17062</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d7fd-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>7</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c8f-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.17062</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d804-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>7</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07c9b-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.17062</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d80b-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>7</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07ca7-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.42</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.23</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.17062</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.4108</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>10</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d812-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>7</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14812</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
  <cim:SynchronousMachineTimeConstantReactance rdf:ID="_80e07aa9-e262-11eb-a668-74e5f963e191">
    <cim:SynchronousMachineTimeConstantReactance.rotorType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#RotorKind.roundRotor" />
    <cim:SynchronousMachineTimeConstantReactance.modelType rdf:resource="http://iec.ch/TC57/2013/CIM-schema-cim16#SynchronousMachineModelKind.subtransient" />
    <cim:SynchronousMachineTimeConstantReactance.xDirectSync>2.13</cim:SynchronousMachineTimeConstantReactance.xDirectSync>
    <cim:SynchronousMachineTimeConstantReactance.xDirectTrans>0.31</cim:SynchronousMachineTimeConstantReactance.xDirectTrans>
    <cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>0.1937</cim:SynchronousMachineTimeConstantReactance.xDirectSubtrans>
    <cim:SynchronousMachineTimeConstantReactance.xQuadSync>2.03</cim:SynchronousMachineTimeConstantReactance.xQuadSync>
    <cim:SynchronousMachineTimeConstantReactance.xQuadTrans>0.403</cim:SynchronousMachineTimeConstantReactance.xQuadTrans>
    <cim:SynchronousMachineTimeConstantReactance.tpdo>4.75</cim:SynchronousMachineTimeConstantReactance.tpdo>
    <cim:SynchronousMachineTimeConstantReactance.tppdo>0.05</cim:SynchronousMachineTimeConstantReactance.tppdo>
    <cim:SynchronousMachineTimeConstantReactance.tpqo>1</cim:SynchronousMachineTimeConstantReactance.tpqo>
    <cim:SynchronousMachineTimeConstantReactance.tppqo>0.05</cim:SynchronousMachineTimeConstantReactance.tppqo>
    <cim:SynchronousMachineDynamics.SynchronousMachine rdf:resource="#_7035d66c-e262-11eb-a668-74e5f963e191" />
    <cim:RotatingMachineDynamics.damping>0</cim:RotatingMachineDynamics.damping>
    <cim:RotatingMachineDynamics.inertia>4.82</cim:RotatingMachineDynamics.inertia>
    <cim:RotatingMachineDynamics.saturationFactor>0.1089</cim:RotatingMachineDynamics.saturationFactor>
    <cim:RotatingMachineDynamics.saturationFactor120>0.37795</cim:RotatingMachineDynamics.saturationFactor120>
    <cim:RotatingMachineDynamics.statorLeakageReactance>0.14531</cim:RotatingMachineDynamics.statorLeakageReactance>
    <cim:DynamicsFunctionBlock.enabled>true</cim:DynamicsFunctionBlock.enabled>
    <cim:IdentifiedObject.name>GENROU</cim:IdentifiedObject.name>
  </cim:SynchronousMachineTimeConstantReactance>
</rdf:RDF>