within OpenIPSL.Examples.Controls.PSSE.ES;
model ESST1A "SMIB system with one load and GENROE model"
  extends OpenIPSL.Examples.SMIBpartial;
  OpenIPSL.Electrical.Machines.PSSE.GENROE gENROE(
    Tpd0=5,
    Tppd0=0.07,
    Tpq0=0.9,
    Tppq0=0.09,
    H=4.28,
    D=0,
    Xd=1.84,
    Xq=1.75,
    Xpd=0.41,
    Xpq=0.6,
    Xppd=0.2,
    Xl=0.12,
    S10=0.11,
    S12=0.39,
    angle_0=4.046276,
    Xppq=0.2,
    M_b=100000000,
    P_0=40000000,
    Q_0=5416582,
    v_0=1) annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
  Modelica.Blocks.Sources.Constant const(k=0)
    annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
  OpenIPSL.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
    V_IMAX=0.3,
    V_IMIN=-0.3,
    T_C=2,
    T_B=10,
    T_C1=0.08,
    T_B1=0.083,
    K_A=300,
    V_AMAX=7,
    V_AMIN=-7,
    V_RMAX=5.2,
    V_RMIN=-5.2,
    K_C=0.38,
    K_F=1,
    T_F=1,
    K_LR=1,
    I_LR=0,
    T_A=0.1,
    T_R=0.1)
    annotation (Placement(transformation(extent={{-58,-60},{-86,-34}})));
  Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
    annotation (Placement(transformation(extent={{-20,-90},{-40,-70}})));
  Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
    annotation (Placement(transformation(extent={{-18,-120},{-38,-100}})));
equation
  connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-104,10},{-110,
          10},{-110,26},{-48,26},{-48,10},{-58,10}}, color={0,0,127}));
  connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-80},{-71.307,
          -80},{-71.307,-59.9928}},
                               color={0,0,127}));
  connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-75.4895,
          -59.9964},{-75.4895,-80},{-71.307,-80},{-71.307,-59.9928}},
                                                            color={0,0,127}));
  connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-110},{-67.1,-110},
          {-67.1,-60}}, color={0,0,127}));
  connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-86.7,-45.5556},{
          -112,-45.5556},{-112,-10},{-104,-10}},
                                            color={0,0,127}));
  connect(gENROE.ETERM, eSST1A.ECOMP) annotation (Line(points={{-58,-6},{-52,-6},
          {-52,-45.5556},{-58,-45.5556}}, color={0,0,127}));
  connect(eSST1A.VT, eSST1A.ECOMP) annotation (Line(points={{-58.0175,-41.9625},
          {-52,-41.9625},{-52,-45.5556},{-58,-45.5556}}, color={0,0,127}));
  connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-58,-54.9444},{
          -50,-54.9444},{-50,-10},{-58,-10}},
                                          color={0,0,127}));
  connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-78.3,
          -59.7111},{-48,-59.7111},{-48,-18},{-58.4,-18}},
                                                 color={0,0,127}));
  connect(gENROE.p, GEN1.p)
    annotation (Line(points={{-60,0},{-60,0},{-40,0}}, color={0,0,255}));
  connect(eSST1A.VOTHSG2, const.y) annotation (Line(points={{-58,-36.1667},{-52,
          -36.1667},{-52,-36},{-44,-36},{-44,-46},{-41,-46}}, color={0,0,127}));
  connect(eSST1A.VOTHSG, const.y) annotation (Line(points={{-58,-39.0556},{-56,
          -39.0556},{-56,-36},{-52,-36},{-44,-36},{-44,-46},{-41,-46}}, color={
          0,0,127}));
  connect(eSST1A.VUEL, const.y) annotation (Line(points={{-62.9,-60},{-62,-60},
          {-62,-64},{-44,-64},{-44,-46},{-41,-46}},color={0,0,127}));
  annotation (
experiment(StopTime=10));
end ESST1A;
